<?xml version="1.0" encoding="UTF-8"?>
<!-- Created with PowerFactory 20.0.4 (digcimdb.dll ServicePack 0) -->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:b4864861-bb23-4277-b1bd-490c8b651b9d">
    <md:Model.created>2020-08-05T21:01:28Z</md:Model.created>
    <md:Model.modelingAuthoritySet>FZJ_Teilnetz</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
    <md:Model.scenarioTime>2020-07-02T13:00:48Z</md:Model.scenarioTime>
  </md:FullModel>
  <cim:BusbarSection rdf:ID="_9323ca30-eb61-7cf0-03a5-b3954a4a3b4a">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6abaa517-b84a-a55c-c726-49299fbf66c8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_559477d3-ff29-681a-0982-f95b2588f399">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-005</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2ba006bb-a7f9-6869-5506-fc8bd45219ec">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>SS1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b5176406-754e-7b2f-1dce-4b141630e1f1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-09.60-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_06b7141f-470d-e59c-018c-3f859347eda9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>SS1a</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6e37409f-1130-5d27-f54b-a4b759e25c8e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_23ea9415-7008-1891-4216-d2fbae59281a">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c3bdc463-cbae-8c1e-5192-d6414c21b3cc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9b929fce-e33e-cfe9-ee8a-a2720934225f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-004</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_69af92c2-ecaf-c6f2-2eb2-6c6bb3595009">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ae1039f6-ab51-2255-09a5-1686f42b872b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7fdc6c98-8319-57cd-dd67-298891990ea6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac5797fc-17c0-75a0-e340-d6b47e4632f0" />
    <cim:IdentifiedObject.name>Station_110 kV_Inogy_RWE_JUELICH</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_27b2dcf5-4375-4047-0de1-b1584000ec34">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>SS2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0db72d12-5aa5-49fa-8132-9d6f4617aa69">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7d39aad6-8f06-0ee9-4854-0e81b1212aa3">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7f43ba48-2f91-5cea-2f52-a843a8037d99">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ffbdada4-1f78-46a7-72ec-5b918fe835b2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3bad07bb-40d6-d440-cbbf-885a58cff4b2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_efd601c8-b39c-075a-02ac-2b46dfd2fd9d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>SS2a</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_e7020254-8dbb-07b3-9070-8b1a6f535208">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_02b1fe12-ebc8-4ee7-01de-d29504372550">
    <cim:Equipment.EquipmentContainer rdf:resource="#_469d5aca-a6d2-ae38-6c57-5f1dc949c5b1" />
    <cim:IdentifiedObject.name>Station_110 kV_FZJ</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a501ee7c-bafc-036d-a415-17a250e286aa">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_e92f58d9-801f-4a4c-f6a2-8c98b38d755d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-003</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_525ae257-b7ff-2520-a745-9dfe5a1a2ee7">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9f129d71-c81e-5fe8-2923-310197205e38">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-Z-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7790d1ef-fa1d-38cf-3f8b-be9735cbb89b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9a72f4ed-f316-216a-9de4-6decdc49815f" />
    <cim:IdentifiedObject.name>SS-07.40-MS-20.001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a7cffbd4-070d-d14b-383b-39909843b840">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_abb5d879-30ed-2e08-98cf-0a45b3d91c4c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_53839209-2332-0185-b5ee-45f015cf79f1">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-01.30-Z-NS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f129d71-c81e-5fe8-2923-310197205e38" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d79ad410-9b47-4207-ba79-7bee0c72d12f">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc2854ba-3549-41be-9bcb-1c84f7392b4b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae5bb94b-312c-4395-b028-8ea417fafeac">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5bf1d0b-2d20-4993-92cf-67250b99d5a6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89cfdf14-8c81-d3e3-1cc1-b629e9fa2883">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.10-NSHV-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6abaa517-b84a-a55c-c726-49299fbf66c8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1d300670-b2ff-d31a-fcd9-1a1f8d1738ea">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-01.30-MS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_abb5d879-30ed-2e08-98cf-0a45b3d91c4c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_53d26c75-8832-446c-8aec-da1ed6790e30">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecd94da5-30e9-4894-a68f-9ac52b24a8d3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90bb6023-fa10-43de-b267-7d976e65adf1">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e04318d1-1e66-4c0a-9813-4f927419cd1f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9168c95d-8306-4263-814c-ea4f55e5d878">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d6131f6-f14a-4813-881d-98353bd5dafe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed88d8c6-f2fa-11b2-5fa7-58cea652fc5f">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_82bca753-3212-46bf-bf58-af8c757281f1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6854debf-e2ef-4c95-b495-20231593a8f8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e04318d1-1e66-4c0a-9813-4f927419cd1f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62ae774b-4dda-5d7f-efe5-9e09a15f8a3f">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-NSHV-005</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_559477d3-ff29-681a-0982-f95b2588f399" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef053ae6-5c11-47b1-8593-4053f85cecc7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b39f1bc-8a68-4b1c-92e7-911e2c39ae2b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f7aa1d8-24b7-fb44-0864-3d7a57bc3473">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffb9483c-5873-09b9-2492-d95e344f06ea" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afc6dba2-34ca-48c4-9e3a-420691486e94">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b8d17bd-232e-429b-a46f-990d5c629449" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5775f573-ef6e-2f18-f570-71fec5882426">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.10-MS-002</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7cffbd4-070d-d14b-383b-39909843b840" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_53d708e5-dbf7-44f8-b692-1dcbc929a1f7">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c699454-2880-4346-a81f-1102097e5e30" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_695b58de-06e1-4b76-b751-fc6bfed7e1f9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_30ab5bdf-d3a8-481b-9592-6c61984f32b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbb941c8-1dbb-b96f-b8d2-6497e444d5ff">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_23ea9415-7008-1891-4216-d2fbae59281a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82d83ee4-95a2-4665-8328-4c1c788fb18e">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbcb8880-768d-45c6-8173-2c81d12cecf5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b10654e-5497-da7e-c78c-b0c5f73fb485">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ba006bb-a7f9-6869-5506-fc8bd45219ec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_558dee75-5273-4502-a071-57b073798f99" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6eaef2d8-2cb8-05be-3247-a9c5819e19ab">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-09.60-NS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5176406-754e-7b2f-1dce-4b141630e1f1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_388f8f41-e10a-ec72-99fe-2e0b40acd81e">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Terminal(1)</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8557950e-0df5-215c-41ff-fbed406d709b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42e85ea1-42f2-9b2c-1044-8116e746473b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-01.30-V-NS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_69af92c2-ecaf-c6f2-2eb2-6c6bb3595009" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da1ed938-1dfc-448c-9447-29dc53d452ed">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc2854ba-3549-41be-9bcb-1c84f7392b4b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eee70546-c03b-412a-82f2-357531c47ba3">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0304c848-3af2-4eda-bcc7-a5e18af81eca" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3f0fc4c-f1f6-de56-65f6-8cb1c8130705">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-NSHV-004</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b929fce-e33e-cfe9-ee8a-a2720934225f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_baa8eab2-4e02-42f2-adc1-acc0a3d8277b">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_4</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9f8958c-7e8a-4d14-a4e8-67b9f3068337" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae71014b-eee6-3235-9f63-e9b2447f20fe">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-NSHV-002</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d39aad6-8f06-0ee9-4854-0e81b1212aa3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_977f3ed0-193b-7b0d-ec3e-ca1c0380890b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-MS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae1039f6-ab51-2255-09a5-1686f42b872b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86bf010d-1911-c6f2-17e8-e2b326a4ef2a">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Station_110 kV_Inogy_RWE_JUELICH</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7fdc6c98-8319-57cd-dd67-298891990ea6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_53378a68-a80e-4021-98ac-894057da103d">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b6c4ac6-5536-4e2b-94a9-5cf23282d676" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aab6b0d7-8201-3fea-3aaa-b70638fbb90f">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_27b2dcf5-4375-4047-0de1-b1584000ec34" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab8c2faa-ee5d-4924-9d66-0d703cedac8a">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ae42282-d1e8-4135-b02b-81ce2fc0e304" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c34e5fe2-b393-44a2-ad80-2b86dc179cab">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e8e083f8-66de-4b3e-b97c-c7812d51e4e0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be24ba40-7905-139a-e291-901762926a97">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0db72d12-5aa5-49fa-8132-9d6f4617aa69" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8048b36-298e-410e-b7b7-f5f33f89828b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_95e20c48-cbfe-4a02-af1d-2fecf5be7fa0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c77517cd-40dd-0430-758a-ab603acbce35">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffbdada4-1f78-46a7-72ec-5b918fe835b2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b9aa60c5-1d8b-b8c6-6e79-26cb508a2ee7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-01.30-V-NS-002</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bad07bb-40d6-d440-cbbf-885a58cff4b2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a0a029a-34b9-6833-d7cc-75e86e6000c5">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f43ba48-2f91-5cea-2f52-a843a8037d99" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8cb67cdc-9931-4b8f-ba5f-6ae50a76bcc5">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e590b14-5780-4680-ac4f-a4ecc9989705" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f98a9879-8c71-4ea0-a30d-86d5e05ee89b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_234de339-bb6f-4c8e-a679-8842e7810790" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc3bc5bb-5d81-4aaa-a2c6-ff15f2ca09bd">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a90ee1cc-b4d0-4af9-b6b1-2c8bbe3ea6bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59c928e7-fd81-45c9-8ece-9ebc3838b4df">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5bf1d0b-2d20-4993-92cf-67250b99d5a6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3fc74b0a-f159-422f-8278-d606d0d58622">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ae42282-d1e8-4135-b02b-81ce2fc0e304" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb39e001-2a47-4c38-8c2d-7e5fcd80450f">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_558dee75-5273-4502-a071-57b073798f99" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e1d6e3d9-548c-4b48-82ed-be967ceeadc9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5fcaf1e-6b3b-4c92-a8e9-d75c8500bb79" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_336af6f1-07e5-44bf-9007-2ab53fe4200c">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b39f1bc-8a68-4b1c-92e7-911e2c39ae2b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49ad1e1b-c4ce-4c18-ae21-bd2db19e2621">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5e26704d-7c59-46af-bb68-2a320f1931bb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9962691-d98c-4082-8291-87e9b76dc0e1">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e8e083f8-66de-4b3e-b97c-c7812d51e4e0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9698c24a-96f6-4885-a276-120d9ee3e2d2">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_54f1af9f-585b-4ed0-b354-b24e45089668" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_df6f2427-b9c6-4abd-9517-94efcf27c072">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dd0765a-effc-45a9-90df-16a05841f996" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36354d27-bc11-41ec-8576-d7fb2836b250">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_234de339-bb6f-4c8e-a679-8842e7810790" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b07c4747-22b0-4b60-a268-c6e28d0187b1">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa6795c4-a901-4a1b-b30f-22928a7b50b9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e011b5b7-a378-431c-bea8-0b488668c272">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e65d606-e10c-4335-bad5-956ccd2ece55" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf4d1378-e478-4f61-a31c-20d8129bee5f">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b6c4ac6-5536-4e2b-94a9-5cf23282d676" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d02f1131-7520-46ce-bf05-739893ed2b53">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_4</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9f8958c-7e8a-4d14-a4e8-67b9f3068337" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_98de3f44-3857-4454-b401-6c03d6ef65ca">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d6449ba9-cf6d-4c8b-8bd0-5c1f04d674a6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f7a4a54-30d7-41af-92fd-89d2614086ca">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2eccee5-0eae-4de8-8c7c-53b664567931" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bef0a4e-f43b-42fa-98bd-c75a3aa96984">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c996c9c-b2ca-4a61-975f-03babe43ddf1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b40ca95f-3075-4386-8bf0-50a15c342ab9">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecd94da5-30e9-4894-a68f-9ac52b24a8d3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ccbf9def-aa92-4954-8d07-9d023efba5c5">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5fcaf1e-6b3b-4c92-a8e9-d75c8500bb79" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca04cdb-2175-4952-9021-e46801d97ece" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03c6b396-27ed-4510-a354-b29e32bc04c8">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6312bf70-b232-4657-b258-f7015e8b2551" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47ce2d1f-ece4-48a8-8e44-b11a835af1d2">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d6449ba9-cf6d-4c8b-8bd0-5c1f04d674a6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06e74771-7363-42e0-84b8-8f8e44d73a5e">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2eccee5-0eae-4de8-8c7c-53b664567931" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49d0f8a8-2a8d-4ab3-968d-37d785ce2d3b">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e590b14-5780-4680-ac4f-a4ecc9989705" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d5346e2-cc9f-43a3-95a3-ed632284bb7b">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3dd50ff-46e3-4c38-9c21-a4bee50f5a33" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e73447e-7325-4315-84f9-8ee51652e191">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3dd50ff-46e3-4c38-9c21-a4bee50f5a33" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0246e7d2-aec8-468f-a4f1-82d0409f97d2">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5cc856ab-b113-48cc-bcc9-d80981ade641" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4e262f2-ad18-4231-bc81-39b3d1ae36d8">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_5</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_95e20c48-cbfe-4a02-af1d-2fecf5be7fa0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c318095e-d24d-a188-23cc-e19ce90a94fc">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS2a</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_efd601c8-b39c-075a-02ac-2b46dfd2fd9d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2cdec45f-5547-5165-9520-27adb357b7bc">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7020254-8dbb-07b3-9070-8b1a6f535208" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b3f51afb-16c1-f5aa-95e4-293579bd7ab1">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.20-MS-002</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_525ae257-b7ff-2520-a745-9dfe5a1a2ee7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_233067c3-264c-43f2-b28d-befb60c50ba0">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e65d606-e10c-4335-bad5-956ccd2ece55" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11ba40d6-efe8-7a9a-ff91-595589cc1af5">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Station_110 kV_FZJ</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_02b1fe12-ebc8-4ee7-01de-d29504372550" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc7a39b8-cb9c-da41-a04c-05e5786a463c">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a501ee7c-bafc-036d-a415-17a250e286aa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3231f18e-1911-3303-4f6a-ab7f30bb089c">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.20-NSHV-003</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e92f58d9-801f-4a4c-f6a2-8c98b38d755d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ff9d6a7-2705-4a1f-bc5b-780a617fd50c">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5e26704d-7c59-46af-bb68-2a320f1931bb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30748b46-3d38-1272-7178-8c64ccfea326">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.20-MS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9323ca30-eb61-7cf0-03a5-b3954a4a3b4a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ce720e0a-3cb0-42f9-868b-97c945df5b45">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca04cdb-2175-4952-9021-e46801d97ece" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26f18ca3-d225-4f30-9d83-9d08826cfdd8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa6795c4-a901-4a1b-b30f-22928a7b50b9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e01b6ef2-2295-e8c7-d4df-229a02435918">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS1a</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_06b7141f-470d-e59c-018c-3f859347eda9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a90ee1cc-b4d0-4af9-b6b1-2c8bbe3ea6bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9be8efb3-d64d-4651-a150-02299f52351e">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbcb8880-768d-45c6-8173-2c81d12cecf5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9df61774-8b83-4fb9-d676-2a9788b5dc55">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-07.40-MS-20.001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7790d1ef-fa1d-38cf-3f8b-be9735cbb89b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d6131f6-f14a-4813-881d-98353bd5dafe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_843e3493-417b-40a5-a6b2-6ac1c03ddfd4">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c996c9c-b2ca-4a61-975f-03babe43ddf1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30783cbc-cff4-91ff-912f-24ba66ea4479">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c3bdc463-cbae-8c1e-5192-d6414c21b3cc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d044ed1a-02fa-d805-1248-abdd63ae1c74">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>SS-06.10-MS-001</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e37409f-1130-5d27-f54b-a4b759e25c8e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22bb5db3-8488-4659-ae7e-9edaeeee5196">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_54f1af9f-585b-4ed0-b354-b24e45089668" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4650b59f-f116-43f7-b827-49b57d23d389">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5cc856ab-b113-48cc-bcc9-d80981ade641" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89ca073f-172a-4037-b1ad-99f9e396d4ec">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c699454-2880-4346-a81f-1102097e5e30" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f995171-b1a3-4420-91fc-b166d346f997">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0304c848-3af2-4eda-bcc7-a5e18af81eca" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ddca8ab-db9a-4742-a069-afc3b3464a0f">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6312bf70-b232-4657-b258-f7015e8b2551" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64d760f9-90c8-48d5-931d-aeb8889a6af8">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_5</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_30ab5bdf-d3a8-481b-9592-6c61984f32b5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e97b508b-087c-4b68-af58-e0c8cd3f38c7">
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dd0765a-effc-45a9-90df-16a05841f996" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6955a764-656f-4c33-a78e-b70512653e02">
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:IdentifiedObject.name>Cub_1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b8d17bd-232e-429b-a46f-990d5c629449" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:ID="_6ae42282-d1e8-4135-b02b-81ce2fc0e304">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
    <cim:IdentifiedObject.name>TR3-07.20-K04</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_54f1af9f-585b-4ed0-b354-b24e45089668">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
    <cim:IdentifiedObject.name>TR5-07.20-K09</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_aa6795c4-a901-4a1b-b30f-22928a7b50b9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae2bb900-16ca-8588-39a2-4d2d41603298" />
    <cim:IdentifiedObject.name>TR2-06.20-K05</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_3dd0765a-effc-45a9-90df-16a05841f996">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR2-09.60-K09</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_a90ee1cc-b4d0-4af9-b6b1-2c8bbe3ea6bd">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR11-16.10-110.H14</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_dc2854ba-3549-41be-9bcb-1c84f7392b4b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae2bb900-16ca-8588-39a2-4d2d41603298" />
    <cim:IdentifiedObject.name>TR1-06.20-K04</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_f5bf1d0b-2d20-4993-92cf-67250b99d5a6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR6-16.10-H05</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_558dee75-5273-4502-a071-57b073798f99">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR13-16.10-110.K03</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_fbcb8880-768d-45c6-8173-2c81d12cecf5">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR4-16.10-H12</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_e2eccee5-0eae-4de8-8c7c-53b664567931">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR5-16.10-H09</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_d3dd50ff-46e3-4c38-9c21-a4bee50f5a33">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR5-01.30-K07</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_5cc856ab-b113-48cc-bcc9-d80981ade641">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR3-01.30-K05</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_0304c848-3af2-4eda-bcc7-a5e18af81eca">
    <cim:Equipment.EquipmentContainer rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
    <cim:IdentifiedObject.name>TR12-16.10-110.H01</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_4ca04cdb-2175-4952-9021-e46801d97ece">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR1-09.60-K08</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_9b39f1bc-8a68-4b1c-92e7-911e2c39ae2b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_57677902-bd79-6106-d414-beffb939d933" />
    <cim:IdentifiedObject.name>TR1-06.10-K05</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_0c996c9c-b2ca-4a61-975f-03babe43ddf1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR2-01.30z-K04</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_e8e083f8-66de-4b3e-b97c-c7812d51e4e0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_57677902-bd79-6106-d414-beffb939d933" />
    <cim:IdentifiedObject.name>TR2-06.10-K04</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_1b6c4ac6-5536-4e2b-94a9-5cf23282d676">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ae2bb900-16ca-8588-39a2-4d2d41603298" />
    <cim:IdentifiedObject.name>TR3-06.20-K06</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_ecd94da5-30e9-4894-a68f-9ac52b24a8d3">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
    <cim:IdentifiedObject.name>TR4-07.20-K08</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_234de339-bb6f-4c8e-a679-8842e7810790">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
    <cim:IdentifiedObject.name>TR1-07.20-K05</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_6312bf70-b232-4657-b258-f7015e8b2551">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR1-01.30z-K03</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_4d6131f6-f14a-4813-881d-98353bd5dafe">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
    <cim:IdentifiedObject.name>TR2-07.20-K06</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_4e65d606-e10c-4335-bad5-956ccd2ece55">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
    <cim:IdentifiedObject.name>TR4-01.30-K06</cim:IdentifiedObject.name>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_9a61b1f9-0210-72cf-043d-810a33f3573f">
    <cim:IdentifiedObject.name>TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6ae42282-d1e8-4135-b02b-81ce2fc0e304" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.25</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>23.44</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>12.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_ab8c2faa-ee5d-4924-9d66-0d703cedac8a" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_6f563ec4-6ff4-67bb-5ef6-ae3c02e0bf3a">
    <cim:IdentifiedObject.name>TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_558dee75-5273-4502-a071-57b073798f99" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_edfb3e35-c7c9-176e-71fc-8f233b6e8393" />
    <cim:TransformerEnd.Terminal rdf:resource="#_fb39e001-2a47-4c38-8c2d-7e5fcd80450f" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_e884fab9-c1ef-23c0-8759-1f38a3c5a8e5">
    <cim:IdentifiedObject.name>TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9b39f1bc-8a68-4b1c-92e7-911e2c39ae2b" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>11.1</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_336af6f1-07e5-44bf-9007-2ab53fe4200c" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_5dbf1a2f-026a-e17a-7bc5-40d1ffc1dc09">
    <cim:IdentifiedObject.name>TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_fbcb8880-768d-45c6-8173-2c81d12cecf5" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_9be8efb3-d64d-4651-a150-02299f52351e" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_590b7150-43d0-7fe8-a127-dc309918a638">
    <cim:IdentifiedObject.name>TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d3dd50ff-46e3-4c38-9c21-a4bee50f5a33" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.8254</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.7619</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_7e73447e-7325-4315-84f9-8ee51652e191" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_7d96ecaf-9282-6ce4-bdcd-8699ef1f52e4">
    <cim:IdentifiedObject.name>TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6ae42282-d1e8-4135-b02b-81ce2fc0e304" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.25</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_3fc74b0a-f159-422f-8278-d606d0d58622" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_7bf66e46-9108-e90a-ac42-e2f780ec70af">
    <cim:IdentifiedObject.name>TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_aa6795c4-a901-4a1b-b30f-22928a7b50b9" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>11.2</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_26f18ca3-d225-4f30-9d83-9d08826cfdd8" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_e7c176d6-98ec-9003-a96f-ee55ea5cdcc1">
    <cim:IdentifiedObject.name>TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_3dd0765a-effc-45a9-90df-16a05841f996" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_df6f2427-b9c6-4abd-9517-94efcf27c072" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_620bc00d-b6f1-92f0-6959-3ee6643f3ad7">
    <cim:IdentifiedObject.name>TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_54f1af9f-585b-4ed0-b354-b24e45089668" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.2</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_22bb5db3-8488-4659-ae7e-9edaeeee5196" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_553679c1-17f7-76fd-385b-c58a5fdb9424">
    <cim:IdentifiedObject.name>TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_aa6795c4-a901-4a1b-b30f-22928a7b50b9" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_b07c4747-22b0-4b60-a268-c6e28d0187b1" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_7cbb2cbf-69e3-3ad8-3c84-77de2ba72fa2">
    <cim:IdentifiedObject.name>TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_dc2854ba-3549-41be-9bcb-1c84f7392b4b" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_da1ed938-1dfc-448c-9447-29dc53d452ed" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_5e8f8223-50bb-2256-609d-51e7ae50fc1e">
    <cim:IdentifiedObject.name>TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f5bf1d0b-2d20-4993-92cf-67250b99d5a6" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>35.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.25</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.675</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:TransformerEnd.Terminal rdf:resource="#_ae5bb94b-312c-4395-b028-8ea417fafeac" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_052ba2eb-46e9-9c03-d5e1-5bd91ffa5fab">
    <cim:IdentifiedObject.name>TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_3dd0765a-effc-45a9-90df-16a05841f996" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>9.68254</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.7619</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_e97b508b-087c-4b68-af58-e0c8cd3f38c7" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_868d2b08-ef55-7fdb-fcaa-49d2e48775d5">
    <cim:IdentifiedObject.name>TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a90ee1cc-b4d0-4af9-b6b1-2c8bbe3ea6bd" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>40.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>35.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:TransformerEnd.Terminal rdf:resource="#_bc3bc5bb-5d81-4aaa-a2c6-ff15f2ca09bd" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_9a83f731-2b84-85b6-8d40-3844b9effa8a">
    <cim:IdentifiedObject.name>TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e2eccee5-0eae-4de8-8c7c-53b664567931" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>-2.2213e-7</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>35.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.9482</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.675</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:TransformerEnd.Terminal rdf:resource="#_7f7a4a54-30d7-41af-92fd-89d2614086ca" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_b4ad5e9d-fe69-1efd-8272-2ec334e29f98">
    <cim:IdentifiedObject.name>TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e2eccee5-0eae-4de8-8c7c-53b664567931" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_06e74771-7363-42e0-84b8-8f8e44d73a5e" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_bada8570-3402-9300-3df7-7a4ef7dbc50c">
    <cim:IdentifiedObject.name>TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f5bf1d0b-2d20-4993-92cf-67250b99d5a6" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_59c928e7-fd81-45c9-8ece-9ebc3838b4df" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_e2ecfb11-a38a-c433-761e-ae87853929cf">
    <cim:IdentifiedObject.name>TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d3dd50ff-46e3-4c38-9c21-a4bee50f5a33" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_9d5346e2-cc9f-43a3-95a3-ed632284bb7b" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_476c498b-2ead-4ad9-ba12-ba4d15f66655">
    <cim:IdentifiedObject.name>TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_558dee75-5273-4502-a071-57b073798f99" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>20.1667</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>12.1</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:TransformerEnd.Terminal rdf:resource="#_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_789043aa-007d-f305-aa6a-959902093813">
    <cim:IdentifiedObject.name>TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_54f1af9f-585b-4ed0-b354-b24e45089668" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_9698c24a-96f6-4885-a276-120d9ee3e2d2" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_20d65d61-783f-6e15-ac7a-98ecd7e283f6">
    <cim:IdentifiedObject.name>TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_fbcb8880-768d-45c6-8173-2c81d12cecf5" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>-2.2213e-7</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>10.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>35.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.9237</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.675</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:TransformerEnd.Terminal rdf:resource="#_82d83ee4-95a2-4665-8328-4c1c788fb18e" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_18d2c437-1541-b939-e767-6efbbb378c45">
    <cim:IdentifiedObject.name>TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_dc2854ba-3549-41be-9bcb-1c84f7392b4b" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>11.6</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_d79ad410-9b47-4207-ba79-7bee0c72d12f" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_42bd4eb5-b95a-a8d3-a399-013a352e97e1">
    <cim:IdentifiedObject.name>TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8e083f8-66de-4b3e-b97c-c7812d51e4e0" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_a9962691-d98c-4082-8291-87e9b76dc0e1" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_518e78f4-d822-15cb-8969-63f3dd691dfd">
    <cim:IdentifiedObject.name>TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9b39f1bc-8a68-4b1c-92e7-911e2c39ae2b" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_ef053ae6-5c11-47b1-8593-4053f85cecc7" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_97eb11aa-57da-3e84-0cab-1d46bb833f3d">
    <cim:IdentifiedObject.name>TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0304c848-3af2-4eda-bcc7-a5e18af81eca" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>40.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>35.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:TransformerEnd.Terminal rdf:resource="#_2f995171-b1a3-4420-91fc-b166d346f997" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_a8210d99-22ce-c85f-c58a-023f008499ca">
    <cim:IdentifiedObject.name>TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5cc856ab-b113-48cc-bcc9-d80981ade641" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.8254</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.7619</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_0246e7d2-aec8-468f-a4f1-82d0409f97d2" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_0e8ed1ce-b0d2-11e6-8b8b-d8cb8aaff0b5">
    <cim:IdentifiedObject.name>TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5cc856ab-b113-48cc-bcc9-d80981ade641" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_4650b59f-f116-43f7-b827-49b57d23d389" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_c6070b8a-93a7-cf51-1512-2d02ff6aa9ea">
    <cim:IdentifiedObject.name>TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0304c848-3af2-4eda-bcc7-a5e18af81eca" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>40.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>15.125</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>9.075</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:TransformerEnd.Terminal rdf:resource="#_eee70546-c03b-412a-82f2-357531c47ba3" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_64794bdb-68a7-6933-5f52-6fe562e8e910">
    <cim:IdentifiedObject.name>TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0c996c9c-b2ca-4a61-975f-03babe43ddf1" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_5bef0a4e-f43b-42fa-98bd-c75a3aa96984" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_15357b30-bd60-56d5-c4b3-906c4b8788e9">
    <cim:IdentifiedObject.name>TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4ca04cdb-2175-4952-9021-e46801d97ece" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>9.68254</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.7619</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_ce720e0a-3cb0-42f9-868b-97c945df5b45" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_326ff2ea-66fb-cf8f-dfa3-d60bd1282b1c">
    <cim:IdentifiedObject.name>TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4ca04cdb-2175-4952-9021-e46801d97ece" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_8fe0e8b8-46ff-0887-8687-4e1bac8b65bb">
    <cim:IdentifiedObject.name>TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1b6c4ac6-5536-4e2b-94a9-5cf23282d676" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.15</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_53378a68-a80e-4021-98ac-894057da103d" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_c4d87ed8-c8d5-6465-c594-b7cc3bc57835">
    <cim:IdentifiedObject.name>TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ecd94da5-30e9-4894-a68f-9ac52b24a8d3" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>11.82</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_53d26c75-8832-446c-8aec-da1ed6790e30" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_0307f352-a513-d76f-e61d-dec141f6359c">
    <cim:IdentifiedObject.name>TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_234de339-bb6f-4c8e-a679-8842e7810790" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_f98a9879-8c71-4ea0-a30d-86d5e05ee89b" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_f3e07d64-c045-0e65-64b8-41ff3c7a228d">
    <cim:IdentifiedObject.name>TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_0c996c9c-b2ca-4a61-975f-03babe43ddf1" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>7.74</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_843e3493-417b-40a5-a6b2-6ac1c03ddfd4" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_8123691f-15b3-31c0-a81c-270ba700eb05">
    <cim:IdentifiedObject.name>TR1-01.30z-K03</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6312bf70-b232-4657-b258-f7015e8b2551" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>7.84</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_0ddca8ab-db9a-4742-a069-afc3b3464a0f" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_07ac7137-2613-dc9f-a56c-c06c342e7264">
    <cim:IdentifiedObject.name>TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1b6c4ac6-5536-4e2b-94a9-5cf23282d676" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_cf4d1378-e478-4f61-a31c-20d8129bee5f" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_af7c9576-fcc9-6e14-5495-f828732de2d0">
    <cim:IdentifiedObject.name>TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ecd94da5-30e9-4894-a68f-9ac52b24a8d3" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_b40ca95f-3075-4386-8bf0-50a15c342ab9" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_b9b2b6ce-7cc3-c908-c363-15edc4ddc9e8">
    <cim:IdentifiedObject.name>TR1-01.30z-K03</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6312bf70-b232-4657-b258-f7015e8b2551" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_03c6b396-27ed-4510-a354-b29e32bc04c8" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_a1cffc9d-3ffc-20c1-6cd9-8756b665caf0">
    <cim:IdentifiedObject.name>TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_234de339-bb6f-4c8e-a679-8842e7810790" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_36354d27-bc11-41ec-8576-d7fb2836b250" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_667f155e-5f38-a3b1-2f01-d5e364184166">
    <cim:IdentifiedObject.name>TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4e65d606-e10c-4335-bad5-956ccd2ece55" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.79365</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.7619</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_e011b5b7-a378-431c-bea8-0b488668c272" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_07b82a17-2ad4-71f2-69a7-be206fc2b0ac">
    <cim:IdentifiedObject.name>TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8e083f8-66de-4b3e-b97c-c7812d51e4e0" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.5</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>11.1</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_c34e5fe2-b393-44a2-ad80-2b86dc179cab" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_e60416a4-09de-0734-9b7d-7e59c942b21c">
    <cim:IdentifiedObject.name>TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4d6131f6-f14a-4813-881d-98353bd5dafe" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_75ae978a-2048-b62d-39a8-9f3b62f8a368">
    <cim:IdentifiedObject.name>TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a90ee1cc-b4d0-4af9-b6b1-2c8bbe3ea6bd" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>40.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>15.125</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>9.075</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:TransformerEnd.Terminal rdf:resource="#_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_76a4ac67-997b-45f6-520b-85366b9dbb55">
    <cim:IdentifiedObject.name>TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4e65d606-e10c-4335-bad5-956ccd2ece55" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>0.63</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>0.4</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0.</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:TransformerEnd.Terminal rdf:resource="#_233067c3-264c-43f2-b28d-befb60c50ba0" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_7a8b7072-760f-803b-c7d1-e32118d1431c">
    <cim:IdentifiedObject.name>TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4d6131f6-f14a-4813-881d-98353bd5dafe" />
    <cim:PowerTransformerEnd.b>0.</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0.</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.D" />
    <cim:PowerTransformerEnd.g>0.</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0.</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1.</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10.</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.1</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.</cim:PowerTransformerEnd.x0>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:TransformerEnd.Terminal rdf:resource="#_9168c95d-8306-4263-814c-ea4f55e5d878" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  </cim:PowerTransformerEnd>
  <cim:ExternalNetworkInjection rdf:ID="_82bca753-3212-46bf-bf58-af8c757281f1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac5797fc-17c0-75a0-e340-d6b47e4632f0" />
    <cim:ExternalNetworkInjection.governorSCD>0.</cim:ExternalNetworkInjection.governorSCD>
    <cim:ExternalNetworkInjection.maxP>100000.</cim:ExternalNetworkInjection.maxP>
    <cim:ExternalNetworkInjection.maxQ>9999.</cim:ExternalNetworkInjection.maxQ>
    <cim:ExternalNetworkInjection.minP>0.</cim:ExternalNetworkInjection.minP>
    <cim:ExternalNetworkInjection.minQ>-9999.</cim:ExternalNetworkInjection.minQ>
    <cim:IdentifiedObject.name>External Grid</cim:IdentifiedObject.name>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_788cc173-ef21-eafd-fc72-9120fb04d65b" />
  </cim:ExternalNetworkInjection>
  <cim:Junction rdf:ID="_8557950e-0df5-215c-41ff-fbed406d709b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_71c00b6f-bb8e-28fe-2477-e58ead964030" />
    <cim:IdentifiedObject.name>Terminal(1)</cim:IdentifiedObject.name>
  </cim:Junction>
  <cim:Junction rdf:ID="_ffb9483c-5873-09b9-2492-d95e344f06ea">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9e3d6dca-1267-d27d-2229-1997de664b5f" />
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
  </cim:Junction>
  <cim:VoltageLevel rdf:ID="_3a4b6e25-66c7-4a44-8777-342dddc93472">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_a5d992d4-5342-4c68-9a99-8c13e466a246 35.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.16.10-35kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f" />
    <cim:VoltageLevel.Substation rdf:resource="#_5ba1bfec-84a1-63d8-cc21-a09b3d5c0661" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_9568b476-d2a4-4585-bb70-bb40fc7a8ab9">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_cfb1e5f3-086f-4a90-9f6b-ac4fe097f1c6 0.400000
_2546aa70-d14e-4c66-8520-81f4cfbdb201 10.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.01.30-V-10-MSPA-0003</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:VoltageLevel.Substation rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_49527e83-5553-46a3-a6d6-0fdec47b5d13">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_cbb8449d-4fc4-4b70-9031-4c2d30add42d 0.400000
_3007f923-b26b-4deb-86c0-b7f05a1c8406 10.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.07.20-U-10-MSPA-0028</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:VoltageLevel.Substation rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_e7a2a41b-99e2-8fa8-2723-501fd00d89ce">
    <cim:IdentifiedObject.name>Geb.06.20-U-10-MSPA-0026 0.40 kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:VoltageLevel.Substation rdf:resource="#_ae2bb900-16ca-8588-39a2-4d2d41603298" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_a8fde484-1420-8d90-637f-27918dbc1faa">
    <cim:IdentifiedObject.name>Geb.06.10-U-10-MSPA-0025 0.40 kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:VoltageLevel.Substation rdf:resource="#_57677902-bd79-6106-d414-beffb939d933" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_ac5797fc-17c0-75a0-e340-d6b47e4632f0">
    <cim:IdentifiedObject.name>Station_110 kV_Inogy_RWE_JUELICH</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:VoltageLevel.Substation rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_9261ba9c-bfbc-85e0-cedd-2afb8e82eb8b">
    <cim:IdentifiedObject.name>Geb.01.30-V-10-MSPA-0003 0.40 kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:VoltageLevel.Substation rdf:resource="#_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_71c00b6f-bb8e-28fe-2477-e58ead964030">
    <cim:IdentifiedObject.name>Terminal(1)</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:VoltageLevel.Substation rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_9a72f4ed-f316-216a-9de4-6decdc49815f">
    <cim:IdentifiedObject.name>SS-07.40-MS-20.001</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_edfb3e35-c7c9-176e-71fc-8f233b6e8393" />
    <cim:VoltageLevel.Substation rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_9e3d6dca-1267-d27d-2229-1997de664b5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:VoltageLevel.Substation rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_6d11f994-bf6f-68da-b237-6c91931be3c5">
    <cim:IdentifiedObject.name>Geb.07.20-U-10-MSPA-0028 0.40 kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a0982509-59d4-8373-b5b6-310bd774e1fa" />
    <cim:VoltageLevel.Substation rdf:resource="#_4c6f17d9-6170-b02b-94a7-ceb294b9f00d" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_b69904e3-2c32-4e72-b9f6-7033803c6154">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_b4aa515e-2b06-4b9b-9e72-1fd7caa7dc51 0.400000
_f261a587-e04c-48a3-b19b-51df1ea8e0b8 10.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.06.20-U-10-MSPA-0026</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:VoltageLevel.Substation rdf:resource="#_ae2bb900-16ca-8588-39a2-4d2d41603298" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_469d5aca-a6d2-ae38-6c57-5f1dc949c5b1">
    <cim:IdentifiedObject.name>Station_110 kV_FZJ</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:VoltageLevel.Substation rdf:resource="#_907f873a-9a16-1fe5-2187-cd73e6125306" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_1903ec0d-4096-4f12-b568-06497b0d3186">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_15ef6f47-a730-472d-afdb-1ccb7fd229d3 10.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.16.10-10kV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:VoltageLevel.Substation rdf:resource="#_32333b91-f87b-7bf8-3e98-58b879b19d7d" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_e793387d-90f6-4f22-b984-55887b60f3a2">
    <cim:IdentifiedObject.description># VoltageLevel IDs
_bab91c68-f192-4702-bca6-e4d01bcf8847 0.400000
_7e1c7162-2b7f-4a12-918d-dd2c33451156 10.000000</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>Geb.06.10-U-10-MSPA-0025</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:VoltageLevel.Substation rdf:resource="#_57677902-bd79-6106-d414-beffb939d933" />
  </cim:VoltageLevel>
  <cim:ACLineSegment rdf:ID="_30ab5bdf-d3a8-481b-9592-6c61984f32b5">
    <cim:ACLineSegment.bch>2.08916e-7</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>2.8e-9</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.00763</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.0263894</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:Conductor.length>0.07</cim:Conductor.length>
    <cim:IdentifiedObject.name>110kV_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_d6449ba9-cf6d-4c8b-8bd0-5c1f04d674a6">
    <cim:ACLineSegment.bch>2.86705e-5</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.051022</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.024985</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.263</cim:Conductor.length>
    <cim:IdentifiedObject.name>01.30-09.60(2)</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_e04318d1-1e66-4c0a-9813-4f927419cd1f">
    <cim:ACLineSegment.bch>0.000108331</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.118938</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.105108</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.922</cim:Conductor.length>
    <cim:IdentifiedObject.name>06.20-07.20</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_95e20c48-cbfe-4a02-af1d-2fecf5be7fa0">
    <cim:ACLineSegment.bch>2.08916e-7</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>2.8e-9</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.00763</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.0263894</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:Conductor.length>0.07</cim:Conductor.length>
    <cim:IdentifiedObject.name>110kV_3</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_5e26704d-7c59-46af-bb68-2a320f1931bb">
    <cim:ACLineSegment.bch>2.86705e-5</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.051022</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.024985</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.263</cim:Conductor.length>
    <cim:IdentifiedObject.name>01.30-09.60(1)</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_d9f8958c-7e8a-4d14-a4e8-67b9f3068337">
    <cim:ACLineSegment.bch>2.08916e-7</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>2.8e-9</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.00763</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.0263894</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_645f5fed-d813-fc14-2c1b-c2f058f2188e" />
    <cim:Conductor.length>0.07</cim:Conductor.length>
    <cim:IdentifiedObject.name>110kV_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_b5fcaf1e-6b3b-4c92-a8e9-d75c8500bb79">
    <cim:ACLineSegment.bch>2.13842e-5</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.023478</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.020748</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.182</cim:Conductor.length>
    <cim:IdentifiedObject.name>07.20-01.30</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_7e590b14-5780-4680-ac4f-a4ecc9989705">
    <cim:ACLineSegment.bch>5.16981e-6</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.005676</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.005016</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.044</cim:Conductor.length>
    <cim:IdentifiedObject.name>06.10-06.20</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_9c699454-2880-4346-a81f-1102097e5e30">
    <cim:ACLineSegment.bch>0.000156034</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.171312</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.151392</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>1.328</cim:Conductor.length>
    <cim:IdentifiedObject.name>01.30-16.10</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_1b8d17bd-232e-429b-a46f-990d5c629449">
    <cim:ACLineSegment.bch>7.9427e-5</cim:ACLineSegment.bch>
    <cim:ACLineSegment.gch>0.</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.087204</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.077064</cim:ACLineSegment.x>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_d32c6c7e-09cd-00e9-352f-3e0078233b4d" />
    <cim:Conductor.length>0.676</cim:Conductor.length>
    <cim:IdentifiedObject.name>16.10-06.10</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:SubGeographicalRegion rdf:ID="_abc1e5e8-df05-ece3-67c6-53c232c6fbf7">
    <cim:IdentifiedObject.name>Grid</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_85488eb5-82e4-b4c8-90fb-91e1731bff2e">
    <cim:IdentifiedObject.name>Geb.06.10-U-10-MSPA-0025</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_b2e7ec2b-4606-97bd-4a70-dc83c40f4306">
    <cim:IdentifiedObject.name>Geb.01.30-V-10-MSPA-0003</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_875c188d-c9da-e0dc-6dc3-b04f4173efad">
    <cim:IdentifiedObject.name>Geb.07.20-U-10-MSPA-0028</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_c92e9972-dfea-acf9-2f0c-6f19c1d5c18d">
    <cim:IdentifiedObject.name>Geb.06.20-U-10-MSPA-0026</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_23973daa-9702-5414-4450-c83a11379370">
    <cim:IdentifiedObject.name>Geb.16.10-35kV</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_5794c4dc-b556-da35-8fab-ab75cbbe6efb">
    <cim:IdentifiedObject.name>Geb.16.10-10kV</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_a37dfe65-fcf9-bd45-8143-81e4b9107533" />
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_5ba1bfec-84a1-63d8-cc21-a09b3d5c0661">
    <cim:IdentifiedObject.name>Geb.16.10-35kV</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_23973daa-9702-5414-4450-c83a11379370" />
  </cim:Substation>
  <cim:Substation rdf:ID="_4c6f17d9-6170-b02b-94a7-ceb294b9f00d">
    <cim:IdentifiedObject.name>Geb.07.20-U-10-MSPA-0028</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_875c188d-c9da-e0dc-6dc3-b04f4173efad" />
  </cim:Substation>
  <cim:Substation rdf:ID="_1dbbc9ca-88fd-219f-cdc2-07b2a8df36e5">
    <cim:IdentifiedObject.name>Geb.01.30-V-10-MSPA-0003</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_b2e7ec2b-4606-97bd-4a70-dc83c40f4306" />
  </cim:Substation>
  <cim:Substation rdf:ID="_32333b91-f87b-7bf8-3e98-58b879b19d7d">
    <cim:IdentifiedObject.name>Geb.16.10-10kV</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5794c4dc-b556-da35-8fab-ab75cbbe6efb" />
  </cim:Substation>
  <cim:Substation rdf:ID="_57677902-bd79-6106-d414-beffb939d933">
    <cim:IdentifiedObject.name>Geb.06.10-U-10-MSPA-0025</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_85488eb5-82e4-b4c8-90fb-91e1731bff2e" />
  </cim:Substation>
  <cim:Substation rdf:ID="_ae2bb900-16ca-8588-39a2-4d2d41603298">
    <cim:IdentifiedObject.name>Geb.06.20-U-10-MSPA-0026</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_c92e9972-dfea-acf9-2f0c-6f19c1d5c18d" />
  </cim:Substation>
  <cim:Substation rdf:ID="_907f873a-9a16-1fe5-2187-cd73e6125306">
    <cim:IdentifiedObject.name>Grid</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_abc1e5e8-df05-ece3-67c6-53c232c6fbf7" />
  </cim:Substation>
  <cim:BaseVoltage rdf:ID="_edfb3e35-c7c9-176e-71fc-8f233b6e8393">
    <cim:BaseVoltage.nominalVoltage>20.</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.description>BaseVoltage 20.00 kV</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>20.00 kV</cim:IdentifiedObject.name>
    <entsoe:IdentifiedObject.shortName>20.00 kV</entsoe:IdentifiedObject.shortName>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_645f5fed-d813-fc14-2c1b-c2f058f2188e">
    <cim:BaseVoltage.nominalVoltage>110.</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.description>BaseVoltage 110.00 kV</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>110.00 kV</cim:IdentifiedObject.name>
    <entsoe:IdentifiedObject.shortName>110.00 kV</entsoe:IdentifiedObject.shortName>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_cf90e0e7-fc7e-fa9f-a9f0-3caaa666e20f">
    <cim:BaseVoltage.nominalVoltage>35.</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.description>BaseVoltage 35.00 kV</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>35.00 kV</cim:IdentifiedObject.name>
    <entsoe:IdentifiedObject.shortName>35.00 kV</entsoe:IdentifiedObject.shortName>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_d32c6c7e-09cd-00e9-352f-3e0078233b4d">
    <cim:BaseVoltage.nominalVoltage>10.</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.description>BaseVoltage 10.00 kV</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>10.00 kV</cim:IdentifiedObject.name>
    <entsoe:IdentifiedObject.shortName>10.00 kV</entsoe:IdentifiedObject.shortName>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a0982509-59d4-8373-b5b6-310bd774e1fa">
    <cim:BaseVoltage.nominalVoltage>0.4</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.description>BaseVoltage 0.40 kV</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>0.40 kV</cim:IdentifiedObject.name>
    <entsoe:IdentifiedObject.shortName>0.40 kV</entsoe:IdentifiedObject.shortName>
  </cim:BaseVoltage>
  <cim:RegulatingControl rdf:ID="_788cc173-ef21-eafd-fc72-9120fb04d65b">
    <cim:IdentifiedObject.name>External Grid</cim:IdentifiedObject.name>
    <cim:RegulatingControl.Terminal rdf:resource="#_ed88d8c6-f2fa-11b2-5fa7-58cea652fc5f" />
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
  </cim:RegulatingControl>
  <cim:GeographicalRegion rdf:ID="_a37dfe65-fcf9-bd45-8143-81e4b9107533">
    <cim:IdentifiedObject.name>FZJ_Teilnetz</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:OperationalLimitSet rdf:ID="_cf7a9b74-dc0d-9274-a450-171c997e553d">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_233067c3-264c-43f2-b28d-befb60c50ba0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0f9b8277-47f0-3ad5-a1c3-3557828e4081">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-Z-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03c6b396-27ed-4510-a354-b29e32bc04c8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b2f36de2-5ac8-ec46-ca69-414b28d794cd">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3e9a1109-ef97-7be2-15cc-54f0259b75da">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3fc74b0a-f159-422f-8278-d606d0d58622" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_981881f7-1af7-9312-9478-ac5b82d5a8d5">
    <cim:IdentifiedObject.name>Voltage limits for Station_110 k</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c4e262f2-ad18-4231-bc81-39b3d1ae36d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_daff9bcd-3086-25c7-6e82-2e22c6fab8f4">
    <cim:IdentifiedObject.name>Voltage limits for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e4dd253d-2750-02f1-f09b-0f2071adb754">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a9962691-d98c-4082-8291-87e9b76dc0e1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b48ee38d-8e4b-dd94-c7cc-7f8b5b0e6fb0">
    <cim:IdentifiedObject.name>Voltage limits for Station_110 k</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_64d760f9-90c8-48d5-931d-aeb8889a6af8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_59f37fb6-f936-f1e6-f0d9-1ee67c6f1e8d">
    <cim:IdentifiedObject.name>Current rating for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_695b58de-06e1-4b76-b751-fc6bfed7e1f9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a9a70c48-9066-a8e5-f9ad-cf01327baec0">
    <cim:IdentifiedObject.name>Current rating for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53378a68-a80e-4021-98ac-894057da103d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_79cdfff4-2837-b3c8-3802-22acc9089e11">
    <cim:IdentifiedObject.name>Current rating for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c4e262f2-ad18-4231-bc81-39b3d1ae36d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c90e0bb1-a4bd-a159-7b74-542cd94d9099">
    <cim:IdentifiedObject.name>Current rating for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cf4d1378-e478-4f61-a31c-20d8129bee5f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_48a5faa3-b4b9-f82f-3a30-c372cbb74ce7">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9698c24a-96f6-4885-a276-120d9ee3e2d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b6abf49b-ef48-65b1-5d55-00c660605c6b">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.40-MS-2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb39e001-2a47-4c38-8c2d-7e5fcd80450f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6259944e-cdc6-eb13-0706-7e8c53968dd8">
    <cim:IdentifiedObject.name>Current rating for TR12-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eee70546-c03b-412a-82f2-357531c47ba3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_37c4dedd-d77a-e7a0-7cb0-800b41674ac8">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_49ad1e1b-c4ce-4c18-ae21-bd2db19e2621" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_302becfb-8c3f-6310-8914-c412bce84765">
    <cim:IdentifiedObject.name>Current rating for TR12-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2f995171-b1a3-4420-91fc-b166d346f997" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_377b23ca-ed52-1763-02c5-00b90735e83e">
    <cim:IdentifiedObject.name>Current rating for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_afc6dba2-34ca-48c4-9e3a-420691486e94" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_58034d61-8fce-843f-96e6-adbb6bc3dbd6">
    <cim:IdentifiedObject.name>Voltage limits for SS-09.60-NS-0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_57313e9f-45da-99c1-e25c-8e54f05948b2">
    <cim:IdentifiedObject.name>Current rating for TR1-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03c6b396-27ed-4510-a354-b29e32bc04c8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_eec18426-7c0c-cc3d-bdd1-1377956a3736">
    <cim:IdentifiedObject.name>Current rating for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ab8c2faa-ee5d-4924-9d66-0d703cedac8a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_725e85e9-7212-3e47-3aef-b2d91719ad99">
    <cim:IdentifiedObject.name>Current rating for TR13-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb39e001-2a47-4c38-8c2d-7e5fcd80450f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9d363502-7fdb-ee72-268a-2ef8b64e62e6">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9d5346e2-cc9f-43a3-95a3-ed632284bb7b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_895db0e1-38bc-ae0c-1b57-75f039d93fda">
    <cim:IdentifiedObject.name>Current rating for TR2-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_843e3493-417b-40a5-a6b2-6ac1c03ddfd4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cb770904-05a2-9625-a96d-90738b2d6a3b">
    <cim:IdentifiedObject.name>Current rating for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_89ca073f-172a-4037-b1ad-99f9e396d4ec" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_230725be-5f79-24ac-6b0c-f7db1c8b3b2c">
    <cim:IdentifiedObject.name>Current rating for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9168c95d-8306-4263-814c-ea4f55e5d878" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_92276b61-10ac-dcbc-cd01-dde4a0e75585">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b40ca95f-3075-4386-8bf0-50a15c342ab9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_56ea6c26-d8a8-c3d2-bb1a-f89b68f9bea1">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_36354d27-bc11-41ec-8576-d7fb2836b250" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1eb40304-2502-af86-77b2-1da61802420c">
    <cim:IdentifiedObject.name>Current rating for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4650b59f-f116-43f7-b827-49b57d23d389" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_849465ee-a3e5-2431-f567-4829a6d19ff6">
    <cim:IdentifiedObject.name>Current rating for TR2-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5bef0a4e-f43b-42fa-98bd-c75a3aa96984" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_28250419-9302-8636-7ff3-ed4283d10afc">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_aa0cabc9-2d5e-f8e4-4d22-9cd6b480af76">
    <cim:IdentifiedObject.name>Current rating for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f8048b36-298e-410e-b7b7-f5f33f89828b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bdfd06e0-24df-2f2d-8b33-c49e3f8721af">
    <cim:IdentifiedObject.name>Current rating for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9698c24a-96f6-4885-a276-120d9ee3e2d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dece9040-6a97-75f5-8d00-572bae74227b">
    <cim:IdentifiedObject.name>Current rating for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_233067c3-264c-43f2-b28d-befb60c50ba0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_11b0e6b0-5eb3-5f8d-2522-52bd115bbff5">
    <cim:IdentifiedObject.name>Current rating for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_64d760f9-90c8-48d5-931d-aeb8889a6af8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c241b1d8-a616-27df-01c6-5841da20e272">
    <cim:IdentifiedObject.name>Current rating for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3fc74b0a-f159-422f-8278-d606d0d58622" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35392cd7-97f1-f2d9-6c8e-dd28e167161c">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1ff9d6a7-2705-4a1f-bc5b-780a617fd50c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8c73b037-f9f3-7a34-eb5f-a220557f650d">
    <cim:IdentifiedObject.name>Current rating for TR13-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e03c2690-6743-90ae-71b4-e0fb2c113f48">
    <cim:IdentifiedObject.name>Current rating for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e97b508b-087c-4b68-af58-e0c8cd3f38c7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_840c3ae5-39d4-24c9-afd3-94c080e9fb8c">
    <cim:IdentifiedObject.name>Current rating for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce720e0a-3cb0-42f9-868b-97c945df5b45" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8047ce87-8250-d4b9-c6b7-57eccf535d30">
    <cim:IdentifiedObject.name>Current rating for TR1-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0ddca8ab-db9a-4742-a069-afc3b3464a0f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e5d8732f-1860-2b75-8f6a-5ba2660fd3c0">
    <cim:IdentifiedObject.name>Current rating for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f98a9879-8c71-4ea0-a30d-86d5e05ee89b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2f125ae4-afeb-30eb-efa7-ee813a8f76fb">
    <cim:IdentifiedObject.name>Current rating for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_49d0f8a8-2a8d-4ab3-968d-37d785ce2d3b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cf6dd9e4-0e56-af93-5a25-b87df69fe3fc">
    <cim:IdentifiedObject.name>Current rating for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0d8020cb-eb10-c950-16d8-8766f7d72820">
    <cim:IdentifiedObject.name>Current rating for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8cb67cdc-9931-4b8f-ba5f-6ae50a76bcc5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b7532d4e-e0a3-161d-23cf-27877fe3be1d">
    <cim:IdentifiedObject.name>Current rating for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_16e9556c-ff75-e05e-c4ba-cd2da1e1181d">
    <cim:IdentifiedObject.name>Current rating for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ef053ae6-5c11-47b1-8593-4053f85cecc7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_03d40130-a5e2-f1ef-9e28-2bdb1924d97a">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b07c4747-22b0-4b60-a268-c6e28d0187b1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b1b8a4d7-1734-6173-e259-e7494d9ad2bc">
    <cim:IdentifiedObject.name>Current rating for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_baa8eab2-4e02-42f2-adc1-acc0a3d8277b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8b9501e1-b536-2fe1-a385-6cec09376630">
    <cim:IdentifiedObject.name>Current rating for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6955a764-656f-4c33-a78e-b70512653e02" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c4971d6f-2872-fbef-b4c1-a8ad6a95bcd4">
    <cim:IdentifiedObject.name>Current rating for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_df6f2427-b9c6-4abd-9517-94efcf27c072" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2097da45-fea8-d276-ebb8-38fa36cf242b">
    <cim:IdentifiedObject.name>Current rating for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0246e7d2-aec8-468f-a4f1-82d0409f97d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_653f9a7e-0650-8b18-4c8e-b95b5fd93e1f">
    <cim:IdentifiedObject.name>Current rating for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d79ad410-9b47-4207-ba79-7bee0c72d12f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_907c3bf2-d84c-cff4-66d7-8c4e1bd9d3d3">
    <cim:IdentifiedObject.name>Current rating for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_06e74771-7363-42e0-84b8-8f8e44d73a5e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2a45750d-2597-c080-b99f-1b3b2a61abe3">
    <cim:IdentifiedObject.name>Current rating for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_336af6f1-07e5-44bf-9007-2ab53fe4200c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cace5eaf-ae30-05ad-cb45-7fff5db7e9f8">
    <cim:IdentifiedObject.name>Current rating for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53d708e5-dbf7-44f8-b692-1dcbc929a1f7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_171a09f1-21b7-15e8-b7e4-7cc9dbeb8210">
    <cim:IdentifiedObject.name>Current rating for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e011b5b7-a378-431c-bea8-0b488668c272" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f05aa520-8cc5-6ccb-a693-fd4b35ae508a">
    <cim:IdentifiedObject.name>Current rating for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9d5346e2-cc9f-43a3-95a3-ed632284bb7b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c77f3e96-3714-cbfd-0cc5-926717cdadcf">
    <cim:IdentifiedObject.name>Current rating for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90bb6023-fa10-43de-b267-7d976e65adf1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_115125ea-a4db-5308-3fec-d6f5bef1e241">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cf4d1378-e478-4f61-a31c-20d8129bee5f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_24f6018d-eae4-1eac-ed06-6d6cddd5151d">
    <cim:IdentifiedObject.name>Current rating for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_36354d27-bc11-41ec-8576-d7fb2836b250" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e828a9d3-b9c4-e3d7-3b32-4ea482fc7d48">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_98de3f44-3857-4454-b401-6c03d6ef65ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c2d84793-0dcb-394e-6781-db52dbe004a1">
    <cim:IdentifiedObject.name>Current rating for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53d26c75-8832-446c-8aec-da1ed6790e30" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_597f070a-ed0f-d6c6-d1fc-25bb963c579d">
    <cim:IdentifiedObject.name>Current rating for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f7a4a54-30d7-41af-92fd-89d2614086ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6dac2e15-0a49-e35c-bb15-c99a74e9c11c">
    <cim:IdentifiedObject.name>Current rating for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_22bb5db3-8488-4659-ae7e-9edaeeee5196" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4f0573e9-3f3e-115d-2719-7b8cd023fc04">
    <cim:IdentifiedObject.name>Current rating for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9be8efb3-d64d-4651-a150-02299f52351e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d19e9280-da18-2cce-b8a0-4838da800386">
    <cim:IdentifiedObject.name>Current rating for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_26f18ca3-d225-4f30-9d83-9d08826cfdd8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_549ba3af-c7f5-382a-489c-fbf769a684f1">
    <cim:IdentifiedObject.name>Current rating for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b07c4747-22b0-4b60-a268-c6e28d0187b1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0627edde-9720-0c30-7ff5-bb3d61332207">
    <cim:IdentifiedObject.name>Current rating for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c34e5fe2-b393-44a2-ad80-2b86dc179cab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a756b380-759c-67db-7b30-8592a6072a65">
    <cim:IdentifiedObject.name>Current rating for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a9962691-d98c-4082-8291-87e9b76dc0e1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e5f3162e-faf0-e7a6-36e2-9ef57010854f">
    <cim:IdentifiedObject.name>Current rating for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7e73447e-7325-4315-84f9-8ee51652e191" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_911ee3c7-584b-c805-4e23-c008adf07771">
    <cim:IdentifiedObject.name>Current rating for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_da1ed938-1dfc-448c-9447-29dc53d452ed" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_088d03ab-f74b-469a-df40-6f88e3df2664">
    <cim:IdentifiedObject.name>Current rating for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_82d83ee4-95a2-4665-8328-4c1c788fb18e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_818d4df3-c62f-6a9a-db5e-c0bca5251658">
    <cim:IdentifiedObject.name>Current rating for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b40ca95f-3075-4386-8bf0-50a15c342ab9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_89b0ed6c-81d3-e956-1fc2-3e1f2a2c9aca">
    <cim:IdentifiedObject.name>Current rating for TR11-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1c805ef2-dc96-33d4-df8d-cc06f9ab98b3">
    <cim:IdentifiedObject.name>Current rating for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6854debf-e2ef-4c95-b495-20231593a8f8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8866d2e7-5b82-2ca3-aa1d-60b1e8b61330">
    <cim:IdentifiedObject.name>Current rating for TR11-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc3bc5bb-5d81-4aaa-a2c6-ff15f2ca09bd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c1e1f47c-df6c-55aa-d967-e0cc0f1f0cbf">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_47ce2d1f-ece4-48a8-8e44-b11a835af1d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b5fea6ce-513f-6de8-5dee-83f6c8799b3e">
    <cim:IdentifiedObject.name>Current rating for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e1d6e3d9-548c-4b48-82ed-be967ceeadc9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1b75041e-b2b0-295e-4dc1-cc4a28bc1a13">
    <cim:IdentifiedObject.name>Current rating for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ae5bb94b-312c-4395-b028-8ea417fafeac" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_06427542-3aeb-85b1-7f39-c4fcbd576ada">
    <cim:IdentifiedObject.name>Current rating for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ccbf9def-aa92-4954-8d07-9d023efba5c5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_87767afa-9510-9a6f-987e-ec3034952dfa">
    <cim:IdentifiedObject.name>Current rating for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d02f1131-7520-46ce-bf05-739893ed2b53" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_128d47da-0485-cd23-a093-c92239002572">
    <cim:IdentifiedObject.name>Current rating for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_59c928e7-fd81-45c9-8ece-9ebc3838b4df" />
  </cim:OperationalLimitSet>
  <cim:VoltageLimit rdf:ID="_155c4b83-f33c-c852-9047-383c98fbc37a">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d363502-7fdb-ee72-268a-2ef8b64e62e6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_198542a7-8c54-5537-1009-3b49af1f6ee8">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3e9a1109-ef97-7be2-15cc-54f0259b75da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_58e9db8b-3dc9-a56a-ee87-db43a53d7e95">
    <cim:IdentifiedObject.name>high limit for SS-06.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_115125ea-a4db-5308-3fec-d6f5bef1e241" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d92db15a-f282-f25a-6fb8-888c6fd60b18">
    <cim:IdentifiedObject.name>high limit for Station_110 kV_FZ</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_981881f7-1af7-9312-9478-ac5b82d5a8d5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_cc218e2f-390c-e8a1-e6f4-7e19a78c282b">
    <cim:IdentifiedObject.name>high limit for SS-09.60-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58034d61-8fce-843f-96e6-adbb6bc3dbd6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b71bdbf4-1ae4-175b-960c-eddbfcbaa178">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-005</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_48a5faa3-b4b9-f82f-3a30-c372cbb74ce7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_93580b0d-600d-d594-f4ed-dd204e13a905">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf7a9b74-dc0d-9274-a450-171c997e553d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8e0a6bc1-52dd-bcca-c2b3-0b661d6cd3e8">
    <cim:IdentifiedObject.name>high limit for Terminal(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b2f36de2-5ac8-ec46-ca69-414b28d794cd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b3375988-174d-1b81-f238-704c7c9b68da">
    <cim:IdentifiedObject.name>high limit for SS-01.30-Z-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0f9b8277-47f0-3ad5-a1c3-3557828e4081" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_75859a76-2d31-231d-ff35-84a14e326a69">
    <cim:IdentifiedObject.name>high limit for SS-06.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03d40130-a5e2-f1ef-9e28-2bdb1924d97a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_582e321b-f2c2-3a50-2a4d-2861004a2b70">
    <cim:IdentifiedObject.name>high limit for Station_110 kV_In</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b48ee38d-8e4b-dd94-c7cc-7f8b5b0e6fb0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_dc0fe933-871f-be98-87bc-363fdb0aaced">
    <cim:IdentifiedObject.name>high limit for SS-07.40-MS-20.00</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6abf49b-ef48-65b1-5d55-00c660605c6b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>21.</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_94b0d1a8-c117-8504-f56f-247b8130d705">
    <cim:IdentifiedObject.name>high limit for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_daff9bcd-3086-25c7-6e82-2e22c6fab8f4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_342f0261-4239-1ff0-5c00-c05d351436fa">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56ea6c26-d8a8-c3d2-bb1a-f89b68f9bea1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_5f99e2ce-9edf-9cef-ba83-9770c5e12190">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-003</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28250419-9302-8636-7ff3-ed4283d10afc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8311afd0-71c5-addf-38cd-aeb5e6e26158">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-004</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_92276b61-10ac-dcbc-cd01-dde4a0e75585" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0496b6db-8d87-6251-22ec-c10bb4dc0bec">
    <cim:IdentifiedObject.name>high limit for SS-06.10-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4dd253d-2750-02f1-f09b-0f2071adb754" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:CurrentLimit rdf:ID="_56866e96-9108-68e1-8ff1-5bdc4b3b260e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_377b23ca-ed52-1763-02c5-00b90735e83e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8ff0fac2-c797-ac07-4f5b-8711133d1869">
    <cim:CurrentLimit.value>209.946</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6259944e-cdc6-eb13-0706-7e8c53968dd8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3b68db5e-6b80-b08e-9363-d5aa121df651">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c90e0bb1-a4bd-a159-7b74-542cd94d9099" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7b36b7b6-275f-b8f1-d9e9-2900c4119d11">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_895db0e1-38bc-ae0c-1b57-75f039d93fda" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_83803f42-e9e5-07ee-3cee-347d66942ce8">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8b9501e1-b536-2fe1-a385-6cec09376630" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2b6e4927-17eb-3828-c72b-d1dcf51f91ce">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_849465ee-a3e5-2431-f567-4829a6d19ff6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4178ea4a-fa9a-cf26-f6e7-25a8ea9cc1c7">
    <cim:CurrentLimit.value>659.829</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_302becfb-8c3f-6310-8914-c412bce84765" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4603d6e9-f9e9-1c57-abc5-2c3d37616fb7">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16e9556c-ff75-e05e-c4ba-cd2da1e1181d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91ff2d5f-7ab5-6982-08b9-e3057d79d5a0">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb770904-05a2-9625-a96d-90738b2d6a3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e7d2b9ed-0d00-adc4-6eb0-a7c6721469ac">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-01.30z-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8047ce87-8250-d4b9-c6b7-57eccf535d30" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_13053190-cc41-da4f-97f7-5e5a06be8344">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37c4dedd-d77a-e7a0-7cb0-800b41674ac8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90daa832-e3cf-c166-b1b7-3fe9d83c4f0d">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35392cd7-97f1-f2d9-6c8e-dd28e167161c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f761439-8ccb-b820-26aa-dd6ea73a9f58">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cace5eaf-ae30-05ad-cb45-7fff5db7e9f8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8674addb-d6cf-18e8-fe00-405569d0a03b">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f125ae4-afeb-30eb-efa7-ee813a8f76fb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d61b95be-6b24-4a55-8230-04efd287451b">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdfd06e0-24df-2f2d-8b33-c49e3f8721af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c4ff5d5e-9587-ad0b-46d4-bf4fd71c716f">
    <cim:CurrentLimit.value>866.025</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_725e85e9-7212-3e47-3aef-b2d91719ad99" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_daa5912f-991e-a292-1495-832379b627a4">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a9a70c48-9066-a8e5-f9ad-cf01327baec0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_886e9801-c68d-39fc-9269-1453f3078c69">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_230725be-5f79-24ac-6b0c-f7db1c8b3b2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fe003dc5-df03-f88f-9020-9fa502c1dd0f">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79cdfff4-2837-b3c8-3802-22acc9089e11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc50ff29-7034-4b83-10df-ceb043a95a81">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c4971d6f-2872-fbef-b4c1-a8ad6a95bcd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e32f8076-507b-80f5-81e5-c678bbca421f">
    <cim:CurrentLimit.value>14.4338</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eec18426-7c0c-cc3d-bdd1-1377956a3736" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0d8ee029-f87a-7694-dcfc-2ab455100350">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1eb40304-2502-af86-77b2-1da61802420c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_862b1aae-4a36-670a-dc73-e698909da383">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b7532d4e-e0a3-161d-23cf-27877fe3be1d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_71dc0c51-ff50-a060-ff3f-9d1a3ebedb47">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d8020cb-eb10-c950-16d8-8766f7d72820" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0ac0f229-e723-f3bb-8d63-56a112307db3">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e03c2690-6743-90ae-71b4-e0fb2c113f48" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ce58b305-c594-0e06-d4ae-b3ec9f55a8fd">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_11b0e6b0-5eb3-5f8d-2522-52bd115bbff5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_060e2e2f-40f2-f2b2-3600-19b3b5cbb0a9">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_840c3ae5-39d4-24c9-afd3-94c080e9fb8c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7ede43b7-a3b3-440f-f06e-c197cba7126e">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a45750d-2597-c080-b99f-1b3b2a61abe3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8ba03c93-1373-c1a6-a761-7b950760eb5c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c77f3e96-3714-cbfd-0cc5-926717cdadcf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2320e455-00cc-39b6-dbe8-40690811e212">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aa0cabc9-2d5e-f8e4-4d22-9cd6b480af76" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3982ef31-9483-00c6-3d80-272b54a0ddac">
    <cim:CurrentLimit.value>157.459</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c73b037-f9f3-7a34-eb5f-a220557f650d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a5398064-1bc8-4e83-27ab-5173e22a004e">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_24f6018d-eae4-1eac-ed06-6d6cddd5151d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e8c0b59c-af5c-dff4-a92c-b8151d075fba">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dece9040-6a97-75f5-8d00-572bae74227b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fa376903-d0a7-82af-2711-b35b75d4de48">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_911ee3c7-584b-c805-4e23-c008adf07771" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8786d288-ab00-463e-75a5-572f7d79d73a">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0627edde-9720-0c30-7ff5-bb3d61332207" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2ff5bc73-7fab-2d04-11e6-c1c1a0a4c951">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6dac2e15-0a49-e35c-bb15-c99a74e9c11c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ad3214b-a233-04ee-fd27-d37dc1db6ac2">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d19e9280-da18-2cce-b8a0-4838da800386" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_41f43b12-7e9c-2b9d-123d-e5d23437bbc2">
    <cim:CurrentLimit.value>360.844</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c241b1d8-a616-27df-01c6-5841da20e272" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc818110-ee62-8909-8442-088287914224">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_59f37fb6-f936-f1e6-f0d9-1ee67c6f1e8d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a52234f1-09e8-eea9-22bf-e847a4c2053b">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-01.30z-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_57313e9f-45da-99c1-e25c-8e54f05948b2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_736a162c-e21e-8c5e-444a-4e71d8c8ffdb">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1e1f47c-df6c-55aa-d967-e0cc0f1f0cbf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7beac606-1473-8d9b-4dd8-0117f1052079">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_818d4df3-c62f-6a9a-db5e-c0bca5251658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2349fbb3-0823-1a63-7acd-10fb4910e79e">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907c3bf2-d84c-cff4-66d7-8c4e1bd9d3d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_58f99df0-87d7-f9fc-6bfc-d0e586c77e66">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf6dd9e4-0e56-af93-5a25-b87df69fe3fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8d1736ec-29db-15d8-5ba5-dfb2999dd363">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b1b8a4d7-1734-6173-e259-e7494d9ad2bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ed6c6678-63f0-33f3-b5c1-038a06403b97">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e5d8732f-1860-2b75-8f6a-5ba2660fd3c0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f62bdf4d-2ba5-8878-30bf-bf21c061c2c1">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e5f3162e-faf0-e7a6-36e2-9ef57010854f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_03903f72-07d4-b6a8-9649-8bf28094c076">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b5fea6ce-513f-6de8-5dee-83f6c8799b3e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d8c082b1-f354-b6f3-83ed-6d7044de1ee1">
    <cim:CurrentLimit.value>659.829</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8866d2e7-5b82-2ca3-aa1d-60b1e8b61330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_efb97440-4564-6481-727d-a0828e1de831">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_171a09f1-21b7-15e8-b7e4-7cc9dbeb8210" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3df88f92-2162-3ea3-9c90-8b2840f185ab">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1b75041e-b2b0-295e-4dc1-cc4a28bc1a13" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2d9eedf8-342d-0fdd-c9d4-365d3fe31df3">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06427542-3aeb-85b1-7f39-c4fcbd576ada" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_66d6d77a-9daf-5707-bada-0e4b52f54a3d">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f0573e9-3f3e-115d-2719-7b8cd023fc04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb19dc44-68da-f0b9-d6c7-204b5061de70">
    <cim:CurrentLimit.value>209.946</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_89b0ed6c-81d3-e956-1fc2-3e1f2a2c9aca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3e76666c-f281-fe64-a988-029c2eb1b374">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2097da45-fea8-d276-ebb8-38fa36cf242b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ca900ed3-2ef7-7bc1-6750-99242ddc02d4">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_653f9a7e-0650-8b18-4c8e-b95b5fd93e1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_77afa61f-fb98-2e02-4ad4-84a4c72b1fc8">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_088d03ab-f74b-469a-df40-6f88e3df2664" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_256e02dc-aee2-fbc7-ce49-bbd53092c7c5">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f05aa520-8cc5-6ccb-a693-fd4b35ae508a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6bf839b2-0114-7393-8e6b-be0359c49ef8">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e828a9d3-b9c4-e3d7-3b32-4ea482fc7d48" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c6a1331a-e048-3909-c261-3620aefbdc6f">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c805ef2-dc96-33d4-df8d-cc06f9ab98b3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2db6ce3-3ec5-b027-455d-2c7c72cbb1ee">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a756b380-759c-67db-7b30-8592a6072a65" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e68471a6-cafd-cffe-c49a-d85d991cab91">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_597f070a-ed0f-d6c6-d1fc-25bb963c579d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee770eb2-995f-b674-00cb-fc455e4aafa0">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_128d47da-0485-cd23-a093-c92239002572" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3f312de7-d6f8-f07b-22a1-03f1d0017a22">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_549ba3af-c7f5-382a-489c-fbf769a684f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_04b176a8-10da-4f9c-cfc2-29db43a8f66c">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c2d84793-0dcb-394e-6781-db52dbe004a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_50daa3d2-e5d2-c61b-c3f1-5e2eb8918388">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_87767afa-9510-9a6f-987e-ec3034952dfa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:OperationalLimitType rdf:ID="_b7d77869-70d9-2b77-4a68-c3d2fbb579f5">
    <cim:IdentifiedObject.name>patl</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_58234e5b-56b2-8848-1b17-48a62acabede">
    <cim:IdentifiedObject.name>highVoltage</cim:IdentifiedObject.name>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.highVoltage" />
  </cim:OperationalLimitType>
</rdf:RDF>