<?xml version="1.0" encoding="UTF-8"?>
<!-- Created with PowerFactory 20.0.4 (digcimdb.dll ServicePack 0) -->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:9dd0dc95-3579-4417-8798-2e4cbbea41c6">
    <md:Model.created>2020-07-14T08:52:24Z</md:Model.created>
    <md:Model.modelingAuthoritySet>FZJ_Stromnetz</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
    <md:Model.scenarioTime>2020-07-02T13:00:48Z</md:Model.scenarioTime>
  </md:FullModel>
  <cim:OperationalLimitSet rdf:ID="_a732327f-ed9f-405d-5689-e7f63acd400a">
    <cim:IdentifiedObject.name>Current rating for Tr.12-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_76cd9d5a-d8d7-4700-a59e-f5f93ef9deac" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_71c7b8b9-1851-98c8-cd07-371177210aa5">
    <cim:IdentifiedObject.name>Current rating for 2T1280</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_57b7584f-90f0-4c82-8738-0b589aff4ffd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_95815a4a-0728-c8c9-c1cb-78a03d991569">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c79d634d-d5a0-4feb-a50d-5d25f58fbf7d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d0a295a3-37a5-09d4-0931-fd7d03768522">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cc0e8e58-f455-4fa6-b833-e7d3853e7e3e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b6abf49b-ef48-65b1-5d55-00c660605c6b">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.40-MS-2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb39e001-2a47-4c38-8c2d-7e5fcd80450f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c25eeaa2-8bdb-0859-8c59-096db8f339b5">
    <cim:IdentifiedObject.name>Current rating for 2T1280</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_de7c46e4-0716-4152-bacf-5d4c8f831f9b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_14cf5b36-7214-5a02-8255-88ff0ad515af">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2135392d-0309-4428-9997-221b080e3cac" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0d8020cb-eb10-c950-16d8-8766f7d72820">
    <cim:IdentifiedObject.name>Current rating for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8cb67cdc-9931-4b8f-ba5f-6ae50a76bcc5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6d7fe1df-4bff-1867-6a79-5ead7ece3f9c">
    <cim:IdentifiedObject.name>Voltage limits for SS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2a86661b-277e-42bf-9b2a-9ca70056d573" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_77b3cd70-1dc7-7933-b1d8-844cb95955ea">
    <cim:IdentifiedObject.name>Current rating for 12.35-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d5bbc30a-9a58-4946-a914-f9908f076a2f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5befe90a-5702-c901-342b-c5ae0ba3e8fd">
    <cim:IdentifiedObject.name>Current rating for TR1-15.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1cd64ecb-8941-4ade-b283-eff16b30ce8f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5a0eb41a-6066-010d-ee73-fdc791b34501">
    <cim:IdentifiedObject.name>Current rating for 03.10-15.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_23e7a4f0-015b-4fef-9ac9-42401946452a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7741ec45-2716-3571-1cee-99fa7ac4f3ec">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fc956e90-9b8f-4925-8e65-92236f1c1e24" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_764e1830-5c13-d243-4342-5cd420036d19">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bffe6422-34fd-4e73-abe8-abe49940ada0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2237612c-2022-4b44-019e-0a8f46d76e2c">
    <cim:IdentifiedObject.name>Current rating for TR4-15.50-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_88b1b637-57fa-40c7-9284-6e4c75fd8028" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6d540abc-62d9-ca3f-40e7-a4f84ae84f61">
    <cim:IdentifiedObject.name>Current rating for 03.10-15.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b85ce6a3-6996-4609-988a-704d30051cd6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a404a652-449a-e192-6fe5-7d84b61499b3">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e48cfe7d-3fe4-4da7-a28a-489dacd09cd1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8c7da84b-845e-6103-ca9e-032f2ee53cde">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_123a280b-fd20-4e86-babb-46db74222682" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_45e19c34-f408-6f6d-6a9c-8fa73375aa28">
    <cim:IdentifiedObject.name>Current rating for TR4-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ae1906b7-6bfc-4224-a945-c2df3788ceca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9df33303-25f7-ebd8-52fa-a13b1161b469">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.70-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_91a548e8-3b5b-4824-989d-a9244d141bfd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8294d9ed-d98a-b2ee-70f5-279ae22ecae8">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cc0e8e58-f455-4fa6-b833-e7d3853e7e3e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4ad4ad91-8771-00d4-5d62-c545ca4623a6">
    <cim:IdentifiedObject.name>Current rating for 01.90-01.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1cf63da1-d9fb-4de4-bb12-fd7077a6f846" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e03c2690-6743-90ae-71b4-e0fb2c113f48">
    <cim:IdentifiedObject.name>Current rating for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e97b508b-087c-4b68-af58-e0c8cd3f38c7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e3a3db5b-90c4-6ef7-5894-6557210322ed">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc6e226f-cc43-41e5-80f4-823635014df1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_519c77b0-4a82-d0f6-0add-63da5428b04d">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b013acc-d8e4-4ab2-a51c-7c7dd2aee43d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_16e0c170-59b4-9be2-7cbc-37f4e2a1d346">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_69c0f650-b01b-4559-9790-930d3320943c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fb90c886-b238-d3f8-b8c3-163b334a9cad">
    <cim:IdentifiedObject.name>Current rating for Line(4)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b2ae3ba3-8c6d-458f-9f0b-153f1c2afcef" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ba65a103-a87a-edd8-eef4-09f442e9855b">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b8bc61b6-3c1d-42ef-b691-20cd84b92a04" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_880a24b7-d336-1761-4ce2-174b63ea74c6">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_45012378-4b82-43d7-b37f-a942e4133bdb" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_84ab93a4-82b1-4f85-4e7d-d2005068990a">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b435f9c-ccec-49bd-94e9-3970632e45c1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_62238666-170d-26ea-3cbb-f4d2ebf6875f">
    <cim:IdentifiedObject.name>Current rating for TR3-16.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1f017bd7-5f98-4810-82da-913c523cab62" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_747bf43c-701f-754e-d7a3-2350dec42ad4">
    <cim:IdentifiedObject.name>Current rating for TR3-16.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d7ff8c43-d74b-45ee-b4c1-8c8112b7fc92" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ea82e898-c7d6-20b0-07f1-49542d7e1992">
    <cim:IdentifiedObject.name>Current rating for 02.17-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8ec973f0-001b-43e1-a58c-1f1666a5b04e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_76294577-61dd-6970-7fce-3a420fde0f67">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_be00ab69-5061-400b-a56e-f658e48364a8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_98bc9ab6-d623-01d5-966f-1c691ef9e2be">
    <cim:IdentifiedObject.name>Current rating for Tr.11-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_84c583eb-fe4e-411b-8ef8-49995880daf9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_728149b2-9bfb-7482-6817-2ddff24f5034">
    <cim:IdentifiedObject.name>Current rating for Line(4)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d5527139-2e7d-4a8d-91da-b3e8909cae63" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c451be42-6db8-1e32-904b-59fcc87246f0">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.70-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_45012378-4b82-43d7-b37f-a942e4133bdb" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4c591836-e6a0-8df3-f13b-e267405c7745">
    <cim:IdentifiedObject.name>Current rating for Tr.4-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ec857998-6814-4584-b10c-72da8bfc7c2e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0075323f-c039-ea2b-f0fb-e70a1f3aee50">
    <cim:IdentifiedObject.name>Current rating for 2T815</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f55c9999-e6c7-49fd-aed5-8cbce1ab64e3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_42067709-a4c0-a55a-00e7-c7f48d7079f4">
    <cim:IdentifiedObject.name>Current rating for Tr.11-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_07ea2cf7-4143-4e0b-a937-a5702c00931a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_948be625-4f87-cb70-b394-1ea132489926">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ee9fb839-f2c5-422d-9c5a-a8c26793a902" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ee46b163-8151-2a4d-119c-bc7c9d8309d0">
    <cim:IdentifiedObject.name>Current rating for TR1-16.60-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c7ca9fec-11b1-4fd6-8376-17abcd115f9a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_28788815-9daf-e717-8c35-8fcee980902f">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.40.52-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0574df08-c95d-4bf5-811f-ff69750a93e3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_68e490f2-281e-73de-0491-3ce973cf4a81">
    <cim:IdentifiedObject.name>Current rating for TR2-16.70-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_91a548e8-3b5b-4824-989d-a9244d141bfd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_74d5417e-6e34-06ba-e41e-0e473b6fda80">
    <cim:IdentifiedObject.name>Current rating for 02.17-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a75dd436-3576-4eab-aee1-44814d94ec68" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fb85d67a-8a08-24d9-505b-acd603a236ba">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4d1e9fe9-5644-4110-9eb0-84582698731d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_263ba745-49e5-bd6d-4fa5-90f9fe5b5295">
    <cim:IdentifiedObject.name>Current rating for TR1-16.60-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_948cf683-7d4e-40f3-906f-b1612dcaf2db" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b8b13d29-fb83-87a5-27f7-10e641f3153e">
    <cim:IdentifiedObject.name>Voltage limits for SS-15.50-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2d970928-cb4d-4fdc-ab2c-39a774c36d93" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c4971d6f-2872-fbef-b4c1-a8ad6a95bcd4">
    <cim:IdentifiedObject.name>Current rating for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_df6f2427-b9c6-4abd-9517-94efcf27c072" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d304f0b8-02f1-24e9-67d8-d943eec7768f">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.04.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ac23dd4a-88fb-40b4-a027-eb91c0c7c91c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a621a161-9787-d1c7-8af7-aa58d09efa9c">
    <cim:IdentifiedObject.name>Current rating for TR1-16.70-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb39c561-13c4-4184-a354-8fbde0e09759" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c465e34e-1551-7d92-f531-41e1cebd1532">
    <cim:IdentifiedObject.name>Current rating for Tr.4-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3b49e139-c678-47cb-b11b-11cd5ba67fa1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2f125ae4-afeb-30eb-efa7-ee813a8f76fb">
    <cim:IdentifiedObject.name>Current rating for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_49d0f8a8-2a8d-4ab3-968d-37d785ce2d3b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_97c5964d-1cdd-5290-ca27-6081c475e297">
    <cim:IdentifiedObject.name>Current rating for 2T1308</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c879b34e-cc34-4bd0-9c7d-e4ba8e0ec2e7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cc66f694-cd2b-2124-b008-4d60a9f2298a">
    <cim:IdentifiedObject.name>Current rating for 16.10-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_18c76838-de40-4a38-aa7a-b38de08535f4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cabed045-110e-49ac-45b5-491e684da690">
    <cim:IdentifiedObject.name>Current rating for 05.30-05.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_364a1f84-1d25-405e-ae56-9654ebb6a9ec" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c0d86d81-8ecd-c9e8-5238-6b24cac0311b">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_967edefe-970c-4fc6-a786-ec6ef1234c46" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9a80aa9e-f5ec-deec-d39a-4a7f486bf72d">
    <cim:IdentifiedObject.name>Current rating for 05.30-05.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_534cd9e4-4d92-435c-b19e-3a82b1cc8d92" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f7acddcb-ee44-208b-c098-0fdea23c1802">
    <cim:IdentifiedObject.name>Current rating for TR4-15.50-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6abc365d-7534-436e-b6a3-7be4c940847d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e4dd253d-2750-02f1-f09b-0f2071adb754">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a9962691-d98c-4082-8291-87e9b76dc0e1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6efa0855-edd8-5fb7-abaa-458f9f248180">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb5685d5-61f8-4913-b391-0108509c9ca3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_20a4a977-6038-7bd8-6dc8-ad933a51b1d7">
    <cim:IdentifiedObject.name>Current rating for 2T1308</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7e31b758-a04f-4aaa-b627-502ae3591ffe" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f8a7fb81-cc4e-47cd-0311-6eb5af886e80">
    <cim:IdentifiedObject.name>Current rating for TR2-16.70-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_752d7228-e0d5-4f8a-b752-408f2c9a4e40" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_049b2a26-97b1-e8ba-5d29-63ceab628adc">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fbb6d4c1-a73a-4cf8-9918-a24a677a6301" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_26ce0cbc-d352-2eba-b654-55ad9116b5cc">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b142a9da-cb94-4fb1-9f89-df9dd4425749" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c51208a6-5d48-654a-c417-69c46d9b6490">
    <cim:IdentifiedObject.name>Current rating for 04.50-02.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_648b6907-6d2c-4341-8e0c-acf54ed2bfc0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_818d4df3-c62f-6a9a-db5e-c0bca5251658">
    <cim:IdentifiedObject.name>Current rating for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b40ca95f-3075-4386-8bf0-50a15c342ab9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3b0d3d3d-baa3-f356-6b46-609a06daad6a">
    <cim:IdentifiedObject.name>Current rating for 2T810</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_20db4e45-0a9e-44c7-b6b3-bce0f908cfa2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_908ad235-9870-9502-679e-ac11a10ecf14">
    <cim:IdentifiedObject.name>Current rating for TR3-05.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b47a84a-401a-4b9c-a8ae-98beb6c89001" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dd362ce7-443b-a820-ab31-0b55bc4ace04">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7ae719ab-7783-44de-a4a5-21e50aa107d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_907c3bf2-d84c-cff4-66d7-8c4e1bd9d3d3">
    <cim:IdentifiedObject.name>Current rating for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_06e74771-7363-42e0-84b8-8f8e44d73a5e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ced9ed5d-4f01-fb88-e2ad-d517e2e682ad">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.04.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_450fcaba-93c9-4c72-bd58-e6ad97f979e9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bd826d76-8466-6273-24e1-13ed21ebd374">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_860e9fd7-d6ee-42cf-9704-f4e303144160" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_97b0ccea-2abf-f1be-f16f-b09e39a469d5">
    <cim:IdentifiedObject.name>Current rating for Tr.01-Geb.04.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d7ee72dd-a971-4722-8555-3d8ad808f9df" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_48a5faa3-b4b9-f82f-3a30-c372cbb74ce7">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9698c24a-96f6-4885-a276-120d9ee3e2d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f2a381f2-c1ef-0f98-e97e-20fbea4c958e">
    <cim:IdentifiedObject.name>Current rating for TR16.10-10.K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5f28d3bf-291e-49c5-b19d-93973a19513b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_911ee3c7-584b-c805-4e23-c008adf07771">
    <cim:IdentifiedObject.name>Current rating for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_da1ed938-1dfc-448c-9447-29dc53d452ed" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7eb432cf-e2d6-d4bc-37e0-27b834787310">
    <cim:IdentifiedObject.name>Current rating for 16.10-07.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_dc2e58af-ffe6-45b0-bc8f-a26795b65189" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9835165e-fe5f-dc7d-fef2-b0db66e6d5d8">
    <cim:IdentifiedObject.name>Current rating for 2T810</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_406c65b2-65d1-4afa-9ca9-76c81ab84950" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_83bb18fd-6c84-2f8b-1f6e-8e52484376e5">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.10.10-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_01d50813-50a3-468c-af46-9df46724aced" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c96f367f-394e-9878-03b3-7d704b900196">
    <cim:IdentifiedObject.name>Current rating for 03.14-03.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_864271e1-d253-4fd9-99f1-b8efeba28cd3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e3e0f941-2dac-09d6-71db-daec2f31dcd9">
    <cim:IdentifiedObject.name>Current rating for 01.90-06.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ef05fcc8-3687-431c-90b7-2ba23d47ff37" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e0434f9e-dd62-aa9c-c6fb-e786e1202790">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c445ec71-6777-4835-95df-734d34d2ead7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0627edde-9720-0c30-7ff5-bb3d61332207">
    <cim:IdentifiedObject.name>Current rating for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c34e5fe2-b393-44a2-ad80-2b86dc179cab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f56296a7-9016-a58a-effe-0afa612a1dc7">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.11.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd6ae3e3-e7ee-4752-a6fa-b372d161b787" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cc91781e-69a7-af79-f48e-e511feb30387">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6927cab5-190b-4591-88ee-57997e1478a2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_85af2634-e925-4885-e7a8-ad098638a55f">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_600fb01c-e48c-40d7-a4da-8c5d8e66972f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_42eba2db-4905-0446-1bd8-574d40856f3f">
    <cim:IdentifiedObject.name>Current rating for TR1-05.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ee9fb839-f2c5-422d-9c5a-a8c26793a902" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_05b3237a-6c1c-7878-464f-4e58aed46cfe">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3ad6bf70-e33d-4eb3-ad9b-665aab1103fe" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b5552a5d-9d44-8e50-98db-e36343a68b7b">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_133ad862-40c5-4994-8a8d-e0d1e4417a00" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e15cf25e-1d91-d4cf-3616-1c7ed54de4e8">
    <cim:IdentifiedObject.name>Current rating for 04.50-09.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_35fa280c-d61c-405b-b967-0994e3a55a87" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_abb43a44-d561-8fd7-8ec5-7b8fc7e68056">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.10.10-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3b49e139-c678-47cb-b11b-11cd5ba67fa1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f68798ff-fb40-5bfe-a542-14b8fb086038">
    <cim:IdentifiedObject.name>Current rating for 2T1063</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e2b648ee-cf71-45c9-b6ec-af845a61abab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_72afadac-db08-dadf-5418-2e288f1602ea">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7cd4591d-1ff3-44e2-81e2-eb090f2de775" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1c067923-e4c9-4668-17b7-b249916dfe51">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(4)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_40ec9a21-2ab4-4eb2-8de8-3878bf678f5e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b206cc33-c207-7b5b-5b3f-f0ae284ef1e1">
    <cim:IdentifiedObject.name>Current rating for 01.90-06.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f42a06db-21bd-4ce9-af10-c3a98caa7a2a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8030646a-cc45-bd1a-10ea-fc0f3d5f015d">
    <cim:IdentifiedObject.name>Current rating for TR2-07.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8bc149ea-ef3b-47de-a844-7cdab4be406f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ac50b05e-afb3-5fe7-9bce-0ea3f4fa0912">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_76b969a3-82a6-47ab-a765-19ef5d6e6d6e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_13b3d598-526d-1c26-2e43-ad7aa0130c4f">
    <cim:IdentifiedObject.name>Current rating for 04.60-12.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1375a789-2449-49dd-9aea-28235cbccdbe" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_99cdb334-0c60-f860-2bef-6e4abc97cf3d">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1b0c16cb-e443-4d3b-a235-33a4d9fce62b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2d7d92ad-6582-903f-5efc-6dc3e33b9616">
    <cim:IdentifiedObject.name>Current rating for TR1-05.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5196d214-ad99-4fa9-9931-4cd08137c071" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_045949d4-3473-bc13-69e3-c0006b334cff">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_80640bab-0604-498f-ba0f-7f3380a8e8ab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c2d84793-0dcb-394e-6781-db52dbe004a1">
    <cim:IdentifiedObject.name>Current rating for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53d26c75-8832-446c-8aec-da1ed6790e30" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_85dbb2ac-4c6b-642f-0abe-5069ebec05dc">
    <cim:IdentifiedObject.name>Current rating for 02.80-04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5d23a961-463b-4748-97b5-7da1b00d1d84" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7c9d69a0-e916-f042-1671-3818115994ad">
    <cim:IdentifiedObject.name>Current rating for Tr.16-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4832d078-c3bd-4d64-bb5f-3ac4c98443fc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_db6478c0-ba78-c36e-4c93-321e0b6384b7">
    <cim:IdentifiedObject.name>Current rating for Tr.16-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ddd70d08-e151-4fe2-af9a-35319c046fd0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c739eecc-819d-1b54-55d7-be5591eed7f4">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4d21c9c1-a3c7-4637-9978-5327fe9375ff" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8acd9c71-1fa5-acf6-eb79-b02f686cf13a">
    <cim:IdentifiedObject.name>Current rating for 04.50-02.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_83f2f2a1-a310-4555-b0f3-89749a4f6b25" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f7e3d07e-0592-1324-5054-b2ca65a34606">
    <cim:IdentifiedObject.name>Current rating for 2T1063</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_376f16db-204d-48db-a748-755d11e59f5b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d1ecfe45-a6cf-e9bd-6e1f-8ba435dd682e">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.04.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_632b5126-05a9-4de5-b289-c5cca905837c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_865a98d0-168a-dfe0-ee7e-ad27820fc4c8">
    <cim:IdentifiedObject.name>Current rating for TR1-16.80-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0e6e5182-6615-405c-b5e1-7f1393e5d456" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_06de4fc5-a27e-2616-2589-127844ac6865">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4a327afa-9ff1-4a84-9a98-c44016bc1a2e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8567b905-4c8d-7595-082d-245df8a9be42">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.04.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2b0e8011-6a24-4a82-a8b8-d8f3fc9f4e3a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_95ae810b-8456-dd22-6b07-fe78a18e7d09">
    <cim:IdentifiedObject.name>Current rating for 04.60-12.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b270fa2e-31b3-4c47-9f4f-9fac23f73459" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c77f3e96-3714-cbfd-0cc5-926717cdadcf">
    <cim:IdentifiedObject.name>Current rating for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90bb6023-fa10-43de-b267-7d976e65adf1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a7efee81-2306-ebd6-aaf5-c670a5293628">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a68610a7-2cd5-42df-8f39-0081bdeac02d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c2e88249-05fa-ff86-78ea-14920be73b6d">
    <cim:IdentifiedObject.name>Current rating for TR4-01.90-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_08ad9762-55a2-47b9-b142-c287bc0a738f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_749ac589-2a81-e4dd-95e7-770b4b8d88aa">
    <cim:IdentifiedObject.name>Current rating for TR4-01.90-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_698b2eff-4f99-4283-b743-bd0805afea07" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b72917d6-3922-d1a7-f361-c9d8348a5068">
    <cim:IdentifiedObject.name>Current rating for TR3-05.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e4bcae56-c50e-43e5-a98d-a84e539d0381" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1c805ef2-dc96-33d4-df8d-cc06f9ab98b3">
    <cim:IdentifiedObject.name>Current rating for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6854debf-e2ef-4c95-b495-20231593a8f8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a756b380-759c-67db-7b30-8592a6072a65">
    <cim:IdentifiedObject.name>Current rating for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a9962691-d98c-4082-8291-87e9b76dc0e1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bd7f9cef-329b-07fb-e3e3-0818ce458a94">
    <cim:IdentifiedObject.name>Current rating for TR1-40.52-09.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f964ca53-d30f-4816-b39a-0480d8f1b304" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_91326fff-32f3-578d-ff8a-25cc4efd3748">
    <cim:IdentifiedObject.name>Current rating for TR1-40.52-09.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0574df08-c95d-4bf5-811f-ff69750a93e3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0ba0d2e6-ea41-3d61-2dd6-e3fa86bf63e4">
    <cim:IdentifiedObject.name>Current rating for 02.80-04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f678f0ab-3790-482d-ae2b-dd658e388d98" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b8d57ccb-dcac-f6d3-3df0-9e2d01ff6c69">
    <cim:IdentifiedObject.name>Current rating for 04.50-09.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_74a1a649-de51-4410-9be0-4bf6d111e596" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_41d24737-0933-d361-01ca-ad7515875c84">
    <cim:IdentifiedObject.name>Voltage limits for SS-14.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2b0e8011-6a24-4a82-a8b8-d8f3fc9f4e3a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cd65f5c9-becb-2237-a45a-de192f48bef9">
    <cim:IdentifiedObject.name>Current rating for TR3-06.80-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_79a13d46-d970-44f2-8538-1fc849ab4d81" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_044fd34c-4580-05b6-a4ab-640348b4de84">
    <cim:IdentifiedObject.name>Current rating for TR3-06.80-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_660877f3-dfdf-46d9-9aaf-bec844591b65" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2b11dfb1-568f-c3f4-6a2d-5088bf365485">
    <cim:IdentifiedObject.name>Current rating for TR2-07.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd7258e4-c2b5-4212-9107-52ff8ae20a3e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_597f070a-ed0f-d6c6-d1fc-25bb963c579d">
    <cim:IdentifiedObject.name>Current rating for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f7a4a54-30d7-41af-92fd-89d2614086ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e11fddfb-04d8-8f7c-417c-056f469d06a4">
    <cim:IdentifiedObject.name>Current rating for TR1-16.80-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e8ef4a23-d888-446d-9279-a6411b0ebfbc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_84666d66-062f-d4ef-5c5e-4aa024fa221b">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_75877842-cb19-44a5-ac4a-f371133ca786" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0ae98e84-c347-862c-f8ba-76087b3ee5ff">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.11.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f7d33eaa-abce-4c77-ac58-8d3657d9ea8b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d3955303-4e96-4f3d-2316-02ac3513238e">
    <cim:IdentifiedObject.name>Current rating for TR4-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f3adb5f5-78cc-465a-abe6-0ff3b2d94e54" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_732003c6-dfb1-b62b-b9be-1089c9901f32">
    <cim:IdentifiedObject.name>Current rating for 16.10-07.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_93b47a02-21c8-4f15-9fa1-4c6cb53d3148" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8320602e-138a-2eae-a63d-8a76c5705d41">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6325d59c-f3b7-4ec8-be44-3a4a79b88faf" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_028e65a2-08bf-70b4-65f5-cec2d21993f2">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9fbd8fcf-2f46-4ff9-b46b-d20cce64774d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bb0f4b5f-04b7-5976-6bda-7757df0bdff1">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e8a015dc-393b-4c24-9288-5c57407cb3fa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ee089d48-1874-76ba-2f2e-4a310b6b6531">
    <cim:IdentifiedObject.name>Current rating for Tr.01-Geb.04.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b509e5f2-9580-4478-8359-72456b0558c3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bf152404-778c-25ac-cc88-a1a7edf43563">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.03.30-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1a218c35-2ba2-47f0-b243-a7bebf7e3b9c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_04349d8c-ab4f-cd6f-d789-3ee393bd4992">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_531dcb21-3a6d-4c1a-82e3-57dbe5e8888d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1d4f08a0-e42b-cc4b-a436-8df5c75a6d7a">
    <cim:IdentifiedObject.name>Current rating for 03.14-03.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_91e72f10-b477-4c5b-b99a-60dd8389fdaf" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_653f9a7e-0650-8b18-4c8e-b95b5fd93e1f">
    <cim:IdentifiedObject.name>Current rating for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d79ad410-9b47-4207-ba79-7bee0c72d12f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_92276b61-10ac-dcbc-cd01-dde4a0e75585">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b40ca95f-3075-4386-8bf0-50a15c342ab9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d98ccc8a-2f42-780a-1358-a76887b894cb">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_022b6bf1-6185-4748-bb87-232266ec272c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_89fb3819-a68e-6d74-4350-beb8681360ab">
    <cim:IdentifiedObject.name>Current rating for TR16.10-10.K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b26e4aa5-2e0e-460b-bb77-14df913a1ab9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e76c4398-7d57-7974-9a92-99ccbead68be">
    <cim:IdentifiedObject.name>Current rating for TR4-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fa446b51-2e3d-4eb3-802b-91e27f30f986" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_03d251fe-c57b-525d-87d4-b083036073a1">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c9ce083d-4b89-409d-8e06-78cad566b476" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_177ebffe-5dc8-d5fa-0b47-deea6924ec89">
    <cim:IdentifiedObject.name>Current rating for 04.50-03.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_dadac8a1-4d53-44a6-bc6c-61d1038f3ddd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9d363502-7fdb-ee72-268a-2ef8b64e62e6">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9d5346e2-cc9f-43a3-95a3-ed632284bb7b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_128d47da-0485-cd23-a093-c92239002572">
    <cim:IdentifiedObject.name>Current rating for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_59c928e7-fd81-45c9-8ece-9ebc3838b4df" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a5f56bce-dad0-d2ed-98c1-af6939705f31">
    <cim:IdentifiedObject.name>Current rating for TR1-14.70-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_00a5a521-b62d-4828-bab6-a084efca0fc6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_583aea4b-a809-2417-8aa6-7a77b0d99e56">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_74ad47e4-81b4-4406-9027-8e53366190aa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f793bc03-0160-973c-87f5-1ad37417ce71">
    <cim:IdentifiedObject.name>Current rating for TR3-15.50-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_94a0e6f0-7974-4aab-bd66-18b52ebb85fa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_061fea8b-5efe-a7ab-a404-2773d7b5701b">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ecae239-c39e-446e-b29c-6becc3a64e81" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_19f13c51-9575-5d91-0a0e-2301c2ff0fcb">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bdc1de0e-3418-42ea-b3af-4106c6e59b65" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8787089c-3f13-88da-9709-70ac1a1c6569">
    <cim:IdentifiedObject.name>Current rating for Line(5)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_841e333d-305c-42ed-83bc-353e4bd62d1c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ee5d237f-a308-10ff-1f90-a79169a88d78">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.60-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_948cf683-7d4e-40f3-906f-b1612dcaf2db" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_569222b2-830d-69c2-d4c2-96b79c6b86ce">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.16(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ffaf324e-633c-4037-a0f4-4e9d1b8126d0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7f65c41b-fffd-3177-7732-46ae6facf20c">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eb06dac4-0d02-4f15-8159-87103b516b76" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4211cccb-aecf-5861-76cc-4f01a637391c">
    <cim:IdentifiedObject.name>Current rating for TR1-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a843a5e0-dc3d-4ad8-9f43-c14fb373b576" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_088d03ab-f74b-469a-df40-6f88e3df2664">
    <cim:IdentifiedObject.name>Current rating for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_82d83ee4-95a2-4665-8328-4c1c788fb18e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1e83ab8d-1f4d-9977-e6c7-77ab99e470cd">
    <cim:IdentifiedObject.name>Current rating for 05.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8e3ac591-8ebd-4595-9e55-2eb9ea07dfd0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_56ea6c26-d8a8-c3d2-bb1a-f89b68f9bea1">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_36354d27-bc11-41ec-8576-d7fb2836b250" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_90c4845c-cf60-9689-e825-e3f4294088e3">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_74ad47e4-81b4-4406-9027-8e53366190aa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35d6c2ec-c1ad-29b0-f82b-c9108d8db716">
    <cim:IdentifiedObject.name>Current rating for 04.50-03.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c66c71bd-9705-4ff7-910e-fd2ec340717b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8a0d16b3-9c5e-a9e1-d70f-6d916c672b2a">
    <cim:IdentifiedObject.name>Current rating for 12.20-12.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_44376c82-6f97-4f2f-baf2-63ae790c15f5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9785d716-99e2-0f08-7c22-b7fcb84ad8ba">
    <cim:IdentifiedObject.name>Current rating for 14.40-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_89758216-85de-438c-afbb-19397d31c13a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_aa0cabc9-2d5e-f8e4-4d22-9cd6b480af76">
    <cim:IdentifiedObject.name>Current rating for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f8048b36-298e-410e-b7b7-f5f33f89828b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_16e9556c-ff75-e05e-c4ba-cd2da1e1181d">
    <cim:IdentifiedObject.name>Current rating for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ef053ae6-5c11-47b1-8593-4053f85cecc7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_192ac121-4b05-6d76-34dd-7ffa85334000">
    <cim:IdentifiedObject.name>Current rating for TR3-15.50-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b600682e-c154-4ab3-95e6-8fcbe9797841" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_70fc1b86-060e-4649-358a-8e85e120bfbf">
    <cim:IdentifiedObject.name>Current rating for TR3-05.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6eb772f4-3884-4801-836b-7fde3c31621d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2a45750d-2597-c080-b99f-1b3b2a61abe3">
    <cim:IdentifiedObject.name>Current rating for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_336af6f1-07e5-44bf-9007-2ab53fe4200c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_38458f8c-7486-9e4b-f453-27956607095f">
    <cim:IdentifiedObject.name>Current rating for 2T814</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f08a6af7-c3c8-499e-b136-33b63f28c2cc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2daab512-cc01-47b4-8c66-599aa5b0d3c4">
    <cim:IdentifiedObject.name>Current rating for 12.30-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7ddc9b86-6cff-41ce-9c89-706df351d8f2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b48ee38d-8e4b-dd94-c7cc-7f8b5b0e6fb0">
    <cim:IdentifiedObject.name>Voltage limits for Station 110 k</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_64d760f9-90c8-48d5-931d-aeb8889a6af8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_34f9fdff-5328-e190-1a75-902dad3583cd">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_63d71d06-8030-4c3c-bfd0-911ab9698a77" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cb770904-05a2-9625-a96d-90738b2d6a3b">
    <cim:IdentifiedObject.name>Current rating for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_89ca073f-172a-4037-b1ad-99f9e396d4ec" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4d615ab4-d343-c32a-10de-ef0dcf992c19">
    <cim:IdentifiedObject.name>Current rating for 14.40-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8103dfe7-3a16-466f-a50b-414f87ed213d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6d5ac551-4365-eea5-86bf-4e7bd9406637">
    <cim:IdentifiedObject.name>Current rating for 09.40-09.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e26d5c65-112a-4946-ab08-766773e5f3ad" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_90d138c2-841f-3310-03ea-96aaceb55b97">
    <cim:IdentifiedObject.name>Current rating for 16.10-14.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f7b76f75-eb64-49ad-b95b-1f1d20287193" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ce7f70a2-687e-6a60-c48e-37d65eccdc23">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd7258e4-c2b5-4212-9107-52ff8ae20a3e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c0e9284e-1dee-3e28-c7c7-4f135cefac2e">
    <cim:IdentifiedObject.name>Current rating for 12.20-12.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_aca21746-64d1-4df9-a9b6-9b7b027851ac" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_115125ea-a4db-5308-3fec-d6f5bef1e241">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cf4d1378-e478-4f61-a31c-20d8129bee5f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d76b2579-0eca-ca26-d277-0281fe2094b8">
    <cim:IdentifiedObject.name>Current rating for 16.10-14.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_df841ca7-7021-4ec0-ac3e-6e39e4de2822" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2f637764-b7fc-b22e-de71-fe21b56d0dc4">
    <cim:IdentifiedObject.name>Current rating for 15.30-04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ec55e746-cae8-4933-8092-6455e3c99ca1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3ce02435-4590-f0b2-c9a4-0e7c1bf5bf6c">
    <cim:IdentifiedObject.name>Current rating for TR1-05.20-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ecfdc0ff-8eba-4fef-98b8-8283419a9cfc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3efeabaf-7674-c879-6230-7bf04ab2f431">
    <cim:IdentifiedObject.name>Current rating for 12.30-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d3f3961a-b75a-42af-841e-26c81288e58a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_868574df-69f9-816d-bf3e-ff0136e16fd9">
    <cim:IdentifiedObject.name>Current rating for 05.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_169a0574-2c8b-4ca4-b21e-8f3bfffdfe81" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8884a1cf-dd53-a2f3-bfdf-916e5a5e5560">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.09.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cff386a1-9da1-4b32-9775-4b3c723af7ee" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_79cdfff4-2837-b3c8-3802-22acc9089e11">
    <cim:IdentifiedObject.name>Current rating for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c4e262f2-ad18-4231-bc81-39b3d1ae36d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b945e9e3-5086-0800-42d9-7dbc4dd554c3">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.16(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_99940011-ef86-45bd-8e20-e9062dc49d82" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cc008045-9459-d948-f2cf-fffb72e8676f">
    <cim:IdentifiedObject.name>Current rating for 09.40-09.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b06edb2b-9d03-4d11-896f-cbd88a27b063" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e5522961-86b5-cdfc-9ec7-70a9d8b89874">
    <cim:IdentifiedObject.name>Current rating for 15.30-04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_be6decea-d983-486b-8a69-f044bd5b4299" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cf7a9b74-dc0d-9274-a450-171c997e553d">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_233067c3-264c-43f2-b28d-befb60c50ba0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_54389479-9638-9f10-f359-8cdc98f8c766">
    <cim:IdentifiedObject.name>Current rating for Line(5)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_72ee040e-99ac-4837-8325-e7b47ca4eae7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cc6c83d2-52a1-98fe-2bda-7079ec7390c9">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4f9579a2-9026-404e-a610-afea9e141f2b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4f0573e9-3f3e-115d-2719-7b8cd023fc04">
    <cim:IdentifiedObject.name>Current rating for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9be8efb3-d64d-4651-a150-02299f52351e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b0c673a4-45e8-838e-f2bf-f2f0dab0e92f">
    <cim:IdentifiedObject.name>Current rating for 10.14-10.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d003061d-3c16-4ab7-b592-bf47b1b5bc26" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2a07f9dd-d0e3-840e-f868-bf411b261909">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c13c046-8eef-4be4-afdb-c332d77d215a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_51c82656-719c-ff8a-8570-4a174f66d43d">
    <cim:IdentifiedObject.name>Current rating for 10.14-10.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4d78bcbd-0ab0-4386-a795-d45775ff720f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35bfe3dc-94d8-25e2-2b08-5d0b18b839a3">
    <cim:IdentifiedObject.name>Current rating for TR3-05.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4a327afa-9ff1-4a84-9a98-c44016bc1a2e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bd056f66-8e3c-a934-6778-be942e54a5a4">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.09.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3e94ca57-84da-4218-a0e8-b31fe644970c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0b9c4991-2993-666a-c93d-0f57fe16c91c">
    <cim:IdentifiedObject.name>Current rating for 04.50-01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4672b45e-cf6f-4c71-b5d9-92a690961c8b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5b2df28e-f5fa-01aa-21b2-acf63b99a7eb">
    <cim:IdentifiedObject.name>Current rating for 2T814</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_600fb01c-e48c-40d7-a4da-8c5d8e66972f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_96635138-2bdc-7981-cf36-00e290388022">
    <cim:IdentifiedObject.name>Current rating for TR1-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eb06dac4-0d02-4f15-8159-87103b516b76" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_89b0ed6c-81d3-e956-1fc2-3e1f2a2c9aca">
    <cim:IdentifiedObject.name>Current rating for TR11-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8866d2e7-5b82-2ca3-aa1d-60b1e8b61330">
    <cim:IdentifiedObject.name>Current rating for TR11-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc3bc5bb-5d81-4aaa-a2c6-ff15f2ca09bd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cace5eaf-ae30-05ad-cb45-7fff5db7e9f8">
    <cim:IdentifiedObject.name>Current rating for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53d708e5-dbf7-44f8-b692-1dcbc929a1f7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5af0ddbd-2457-fea9-cb6c-8f015f1769b2">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fffa0a5c-5c3b-4ebe-ad20-c27143849d3c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_05cb0850-4e65-6621-76c0-3353d0534a06">
    <cim:IdentifiedObject.name>Current rating for 04.50-01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b3d422e3-0cdd-4857-a8a1-d951a4def333" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cd5f2d58-8d86-58f4-cfb1-091bab9a1547">
    <cim:IdentifiedObject.name>Voltage limits for SS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b47a84a-401a-4b9c-a8ae-98beb6c89001" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b5fea6ce-513f-6de8-5dee-83f6c8799b3e">
    <cim:IdentifiedObject.name>Current rating for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e1d6e3d9-548c-4b48-82ed-be967ceeadc9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_52542f6f-6c65-25be-5a4c-7d3f41d00fa5">
    <cim:IdentifiedObject.name>Current rating for TR1-14.70-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f08bc372-50af-4fcc-9466-db44d1b64702" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_75c692f2-0aeb-76d4-90ea-142cefa26c2e">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4074fa64-b16b-4290-a013-0aeb8efa903a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e7d05d88-5db3-5556-5515-8b681bfc6e5f">
    <cim:IdentifiedObject.name>Current rating for TR1-05.20-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bfc61742-04ee-48c6-b746-c074ba03b3ea" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_77bca0a9-5c87-2492-9fff-696869b24b2a">
    <cim:IdentifiedObject.name>Current rating for 11.1-21-11.1-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_570fabc9-5872-43ba-9ec4-590242a3da3e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1b75041e-b2b0-295e-4dc1-cc4a28bc1a13">
    <cim:IdentifiedObject.name>Current rating for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ae5bb94b-312c-4395-b028-8ea417fafeac" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d19e9280-da18-2cce-b8a0-4838da800386">
    <cim:IdentifiedObject.name>Current rating for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_26f18ca3-d225-4f30-9d83-9d08826cfdd8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b2f36de2-5ac8-ec46-ca69-414b28d794cd">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_95ec6aea-461d-692d-de8e-594f96b06dc2">
    <cim:IdentifiedObject.name>Current rating for 04.50-04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a7ad59b0-c4e0-48d1-b228-f53222cb1cab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f844b2e0-d5d3-8db6-35f6-f5328b2b8e1d">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c0b14faf-2cb0-48d9-b91c-ffdbffe44dc5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cfb43d49-1680-5f2b-f914-6ce2b092ff32">
    <cim:IdentifiedObject.name>Current rating for 2T1307</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6a9996c9-1ff2-4b76-b345-76caa5650604" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4e9250ce-9b23-f951-0fb8-1680664816d6">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c3f9172-b5b5-4d7e-bbbe-ef5eab5068c7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cf6dd9e4-0e56-af93-5a25-b87df69fe3fc">
    <cim:IdentifiedObject.name>Current rating for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_11371026-2f0c-0c7d-afa6-6a647b3c6c7d">
    <cim:IdentifiedObject.name>Current rating for TR5-01.90-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b8bc61b6-3c1d-42ef-b691-20cd84b92a04" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_afe2a34f-de6f-b5d0-de6d-1cb9917c9fc4">
    <cim:IdentifiedObject.name>Current rating for 04.50-03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7da90857-145e-4b7e-beb7-c23e79b91b9e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1a0d7e90-b344-8bdf-0cc5-404adeb5ac93">
    <cim:IdentifiedObject.name>Current rating for TR2-16.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_298552f8-4b7e-4b7d-a2e6-5068f71c98d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1465fd80-8e97-ca57-66c6-945c441233b6">
    <cim:IdentifiedObject.name>Current rating for 16.70-16.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7269f248-e3b4-459b-9b1d-511cdb6790b2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9425f00d-a618-c8f0-d8b4-9628e1a09ce1">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_284eb876-fdc1-4923-b57a-f239ed6e2554" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_03d40130-a5e2-f1ef-9e28-2bdb1924d97a">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b07c4747-22b0-4b60-a268-c6e28d0187b1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4c3e4d14-3145-24db-5b5e-3a75b2221775">
    <cim:IdentifiedObject.name>Current rating for 04.50-10.14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_985e5f9a-106e-41f5-872c-08ae36577f72" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cfa5bf7f-c8d8-8e1a-adfb-32af5e1bbbad">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.50-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b57b4d5d-c785-47fd-b0fa-8bd26504e50e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0f811c09-0b51-512a-fbf1-251774c989a3">
    <cim:IdentifiedObject.name>Current rating for Tr.15-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5b2d6855-174e-4e7b-865c-41d75bea9d2b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8e7c60bf-6da4-f809-7298-1df589a14fde">
    <cim:IdentifiedObject.name>Current rating for 10.10-10.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_854033b3-f6c7-4b48-a30f-2a3a54659919" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3e9a1109-ef97-7be2-15cc-54f0259b75da">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3fc74b0a-f159-422f-8278-d606d0d58622" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_773a42bd-699d-f8e9-db65-589854cac722">
    <cim:IdentifiedObject.name>Current rating for TR3-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_40ec9a21-2ab4-4eb2-8de8-3878bf678f5e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0caeafc5-5b4b-3934-2e81-b6a6fa0cdd57">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ee73d8a7-0e26-4349-bf6c-d3f7d0e109ea" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bdc2b212-ae57-d41c-4700-19c99d44c58a">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e958e2c1-2d49-4b2e-a8ff-4899cc7fe3d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_51076d9c-3ec6-285f-fddf-20bb94bbce24">
    <cim:IdentifiedObject.name>Current rating for 16.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2b9f6d48-87ef-4cf8-ac84-58e5cf100497" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2cea4115-5a93-7126-1d9c-70b8cc7447b9">
    <cim:IdentifiedObject.name>Current rating for 10.10-10.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_328211b3-9efd-4ee3-8d48-82efdb59f44f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dac3cca8-6ad1-b589-a551-6476f2982574">
    <cim:IdentifiedObject.name>Current rating for 10.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_05c6cefe-a575-4ec4-afd8-24e5cef9685d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_05b584e5-503f-85e4-16d2-541514acd419">
    <cim:IdentifiedObject.name>Current rating for 10.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_646f3286-6616-4ae4-a13f-1aabe8828204" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_302becfb-8c3f-6310-8914-c412bce84765">
    <cim:IdentifiedObject.name>Current rating for TR12-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2f995171-b1a3-4420-91fc-b166d346f997" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_230725be-5f79-24ac-6b0c-f7db1c8b3b2c">
    <cim:IdentifiedObject.name>Current rating for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9168c95d-8306-4263-814c-ea4f55e5d878" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_891dee55-8b19-7488-2eb3-629845a072c5">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8d669cab-af80-44b4-ab4a-f95dce9f6e03" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_23be83e9-df0e-39c2-5676-943acf3ef107">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_01d50813-50a3-468c-af46-9df46724aced" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2600f983-e01e-2232-0aa3-106b4d118d29">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b3db1ff7-7244-4668-9eb5-ae6a619f43fd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8989e367-e093-b6b8-efed-61f89ffe0394">
    <cim:IdentifiedObject.name>Current rating for 04.50-10.14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d43f58a9-9ae8-4d72-acb6-a26ff4683339" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c3d2374f-8c48-97a6-a6c5-f0d60d29b8fd">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.01.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_306af973-8f70-419b-84ce-4e88880622f0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0b6854fe-89fe-f8aa-3a71-42a503e95c91">
    <cim:IdentifiedObject.name>Voltage limits for Geb.12.20-U-N</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_123a280b-fd20-4e86-babb-46db74222682" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f1c25309-3329-92ef-38c8-e227d4b1e1f5">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_da97a10f-430e-4eb7-ab49-ed3ef3f52981" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9f617fee-696c-e9e3-281d-bbd6cdffd2d4">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_76b969a3-82a6-47ab-a765-19ef5d6e6d6e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d8c436b6-f9ef-47be-c209-69abc64387a0">
    <cim:IdentifiedObject.name>Voltage limits for HV-NORD</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5f28d3bf-291e-49c5-b19d-93973a19513b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0ddd8488-97ef-7414-71c9-0d2e3c85bc6b">
    <cim:IdentifiedObject.name>Current rating for 2T1307</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b142a9da-cb94-4fb1-9f89-df9dd4425749" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4a2978d0-2af1-a17f-8017-98d1061a8407">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_353b041d-a2df-416d-ae73-81ec5ee36800" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9fa7119e-aa3c-9536-7d74-e82e8c733fdc">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_91bd2512-cc1b-4769-b330-ba34b5964cf0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4044c30b-71fc-f91e-8e04-f91e90801115">
    <cim:IdentifiedObject.name>Current rating for TR4-16.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b6f48281-23cf-4dd8-aaa1-c86e0c9686e1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_24c15d58-2a29-2bee-0a9a-27f2991b3a73">
    <cim:IdentifiedObject.name>Current rating for Tr.15-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_76a703bf-bd85-4989-b97c-66c711d4901e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_06427542-3aeb-85b1-7f39-c4fcbd576ada">
    <cim:IdentifiedObject.name>Current rating for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ccbf9def-aa92-4954-8d07-9d023efba5c5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dece9040-6a97-75f5-8d00-572bae74227b">
    <cim:IdentifiedObject.name>Current rating for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_233067c3-264c-43f2-b28d-befb60c50ba0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7a1a9385-545c-8ad1-126c-6ea38516f4f9">
    <cim:IdentifiedObject.name>Current rating for TR1-01.50-K02</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0c51829c-f540-4266-8f30-d53485554672" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9b6c5fc6-fba2-116c-c151-1be0b480dec4">
    <cim:IdentifiedObject.name>Current rating for TR5-01.90-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_720ef698-9aa0-4af2-a8b5-078a4c6c1c43" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ceb64570-cc7b-d6ef-d185-f2dc15274f89">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0768b4dd-5bd4-400f-898c-9e9747274923" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_34b85d23-5161-bb3e-929c-79de4b079937">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_989c4736-ca1e-41f0-8fd7-7ee58f0d050b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_df46438d-2769-6e62-29e1-44b13cb72942">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1b70db7-f561-4d6e-9cdb-81327713517f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8c912834-83b8-0f8c-9446-de715a13acd7">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_33db292c-23eb-477a-9f0b-a6b434299627" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_840c3ae5-39d4-24c9-afd3-94c080e9fb8c">
    <cim:IdentifiedObject.name>Current rating for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce720e0a-3cb0-42f9-868b-97c945df5b45" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_79e4a06c-de7e-f88d-3ac8-bc2b6952c6a2">
    <cim:IdentifiedObject.name>Current rating for 04.50-04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_326f8599-0788-4881-9281-c0974670bcf2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fff364a7-d80c-e847-2ff1-17ebb044f85d">
    <cim:IdentifiedObject.name>Current rating for TR2-16.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a68610a7-2cd5-42df-8f39-0081bdeac02d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5237f2a1-76c4-cfd0-ffba-1576d27eb126">
    <cim:IdentifiedObject.name>Current rating for TR2-05.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_15be8089-b553-4634-91f0-1f991417de80" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f9265508-277e-4a2e-88ae-19213063d0e8">
    <cim:IdentifiedObject.name>Current rating for 16.70-16.80</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_aafc276f-0357-475d-9f85-573c16967a28" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7e166cda-c5ef-2fd5-d836-8ef9b985cd68">
    <cim:IdentifiedObject.name>Current rating for 2T1339(Tr.3-G</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9754968b-76a3-4841-b4f8-c6613b73c0cd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_725bb0da-3acd-0383-492c-b8ed5f888f5a">
    <cim:IdentifiedObject.name>Current rating for 2T1339(Tr.3-G</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_661c46e0-bf87-48f9-b3d3-77e3fa39e73a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_42a3603e-7972-ac09-0da0-d534216b29e7">
    <cim:IdentifiedObject.name>Current rating for Tr.13-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_339cdb5b-8256-43c4-8f96-88985172a069" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c8bf2fc7-db8e-ca46-f7c8-7148b2fa432c">
    <cim:IdentifiedObject.name>Current rating for 16.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4a9ef477-38c9-41bc-a82d-0731564db0fd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b0b3947e-9ffd-6cc3-8e93-c2368f26f50c">
    <cim:IdentifiedObject.name>Current rating for Tr.13-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7ca5e824-f0a5-49dd-a8a5-08ccf3be0bde" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_03aff7eb-6689-a8d7-ae4d-a6547552fa71">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9179eb6a-8ff7-49fb-a946-08b386093e29" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4fdfd9db-06e5-64b8-ddaa-11497758fec8">
    <cim:IdentifiedObject.name>Current rating for TR4-16.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a2848b2d-5389-4a69-bdff-27f2c625fda1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6259944e-cdc6-eb13-0706-7e8c53968dd8">
    <cim:IdentifiedObject.name>Current rating for TR12-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eee70546-c03b-412a-82f2-357531c47ba3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2b4f9264-7f78-84aa-eae7-0350f29d0286">
    <cim:IdentifiedObject.name>Current rating for 11.1-21-11.1-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3f9f592b-58e0-49cf-8087-2efafd2be87b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_040f9d06-f457-349e-240a-f545a1ddc503">
    <cim:IdentifiedObject.name>Current rating for TR6-16.40-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_34fffa1c-7283-4400-a075-47e08a418e5c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b7532d4e-e0a3-161d-23cf-27877fe3be1d">
    <cim:IdentifiedObject.name>Current rating for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_272da20e-bc91-16ec-6986-1c71bb555438">
    <cim:IdentifiedObject.name>Current rating for Tr.10-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8a6e134e-6268-4184-9982-e0766ceb7917" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b21e4208-9897-0c87-e764-d714dc8d4664">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c76510b0-0f30-4b16-b030-a0c3e8c6b9a7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_caf327a1-8580-3cfb-0355-42ff9d704362">
    <cim:IdentifiedObject.name>Current rating for 04.50-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c1a885c4-c417-4224-861b-2e7a034396cf" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8bdc95e1-5a93-9755-3860-ad50cc0f234b">
    <cim:IdentifiedObject.name>Current rating for Tr.10-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eb329969-1f94-460b-bf9c-e358e2d89708" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7e0b824f-6722-bfb3-8628-b28e67617341">
    <cim:IdentifiedObject.name>Current rating for TR2-05.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_285df891-2780-48d4-b895-9524e9528484" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_171a09f1-21b7-15e8-b7e4-7cc9dbeb8210">
    <cim:IdentifiedObject.name>Current rating for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e011b5b7-a378-431c-bea8-0b488668c272" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_549ba3af-c7f5-382a-489c-fbf769a684f1">
    <cim:IdentifiedObject.name>Current rating for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b07c4747-22b0-4b60-a268-c6e28d0187b1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_686860b2-fc55-1797-211c-7f25a38687aa">
    <cim:IdentifiedObject.name>Current rating for 04.50-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_67fb4652-e9d0-4275-bfa4-769b1d18ab52" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d4d846c4-030c-9b1e-aedf-f2243def55b9">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.01.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_aa7ec3c1-f068-4a97-9462-f8a33ce83b95" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_84c2167d-d5d8-b161-e194-298b17ba0531">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.09.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_078280b4-756b-4292-a1d1-815e2e3d81db" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ead754ac-638e-bea4-b45f-08c236fe9966">
    <cim:IdentifiedObject.name>Current rating for 16.10-01.90</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_349599be-d3d5-4f6b-bbe4-bed01d8822aa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4d742b57-5767-1412-56a9-40ec6bf8dde4">
    <cim:IdentifiedObject.name>Current rating for 04.50-03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0aa19692-bc8c-4451-b306-6e739fc35753" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_69704372-95d9-7c1c-4431-6b865e13f4b0">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7c870217-f482-4c9c-9a4b-67c1d90d55b1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_41f0b7a0-cf7e-f811-48e3-5649f2029cec">
    <cim:IdentifiedObject.name>Current rating for TR2-14.70-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e97da4b9-7018-497b-8d8d-08721cbeac18" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f86a33d6-2b1b-8123-2a31-56685fbb7a04">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2f30b974-5b7e-422c-8a34-501fffd6b816" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_00d7060c-8449-f977-48fb-d7b3b26a0ac4">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_777b5fd6-41b9-43e3-966b-d034a97c2d78" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d5b97eac-b480-78c7-2ffa-34d7198a26a8">
    <cim:IdentifiedObject.name>Current rating for TR5-16.40-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4cdc0544-ff68-4e91-85b0-80418c9de279" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e139afb7-7638-609f-78b6-bf023cb2979f">
    <cim:IdentifiedObject.name>Current rating for TR6-16.40-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8a086f77-16b2-4605-900b-1c206bd98f46" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c555ee76-5829-9393-2420-363281120f05">
    <cim:IdentifiedObject.name>Current rating for 09.10-02.19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8ded204a-1df1-4eb6-8627-ac9efa79d9da" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9f38a5b2-3e67-87f2-69b4-9e5895fd6116">
    <cim:IdentifiedObject.name>Current rating for 05.40-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a85462ce-b5ca-42a0-a484-a199c08c5712" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cd0ab477-57a2-7b0a-84eb-431c2d69c148">
    <cim:IdentifiedObject.name>Current rating for TR3-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_650a0bbb-af69-480a-81ed-629026aa6e18" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_88c78e9d-29d0-af3f-283e-27e85d62a5cd">
    <cim:IdentifiedObject.name>Current rating for TR5-16.40-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5f674d66-d551-4b84-bbbb-c9108e19c4f2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5995dbe1-bfb8-450e-3167-28c670926123">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.15.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7c6451ae-38c7-40fd-9756-cdc87a1f4314" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ff6cdb2e-0377-3141-2777-a1a4be410c0f">
    <cim:IdentifiedObject.name>Current rating for TR1-01.50-K02</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_33425653-91ce-4a8b-b8e2-43cca4c389a6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e5f3162e-faf0-e7a6-36e2-9ef57010854f">
    <cim:IdentifiedObject.name>Current rating for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7e73447e-7325-4315-84f9-8ee51652e191" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fc8f19af-3ebf-9e14-8a42-55752635107a">
    <cim:IdentifiedObject.name>Current rating for 16.10-01.90</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_db4e7eef-6889-4bc2-88c7-c42f3164bf62" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7a46bb5e-42cc-f929-f4a5-2657820ecf70">
    <cim:IdentifiedObject.name>Current rating for 05.40-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9e75a5a1-164f-4525-8ca1-aeb61fda8374" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_98fe35cf-5909-3f48-3f86-b8c08201d0a7">
    <cim:IdentifiedObject.name>Current rating for Tr.04-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_433b4032-2c90-4957-b71b-44c32025af75" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_303bb782-a8bf-2576-fcb7-a4b1ca38ba57">
    <cim:IdentifiedObject.name>Current rating for TR2-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd200402-367b-4c4c-b011-f12d81d99127" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_471d4638-bacb-2084-474b-0a6b58a01be5">
    <cim:IdentifiedObject.name>Current rating for TR2-04.50-35.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_991cd02b-adb2-4c47-8091-cb842d3a41b8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0407d40d-d0f9-5a7e-07d7-81af11781d56">
    <cim:IdentifiedObject.name>Current rating for 11.1-09-11.1-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c547c4b6-5301-4bfd-a9c7-394e48171cdf" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d1a8a37b-7194-4606-bcdf-ca4cd6dd9944">
    <cim:IdentifiedObject.name>Current rating for Tr.2-09.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_facec13b-e447-4a05-9c25-1bca2de439b8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2097da45-fea8-d276-ebb8-38fa36cf242b">
    <cim:IdentifiedObject.name>Current rating for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0246e7d2-aec8-468f-a4f1-82d0409f97d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bc3543e2-b9b6-ee79-c1b9-ee9b59ffb820">
    <cim:IdentifiedObject.name>Current rating for 03.12-03.14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a0a172b6-aa5d-4051-b3c5-100f97578d52" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1eb40304-2502-af86-77b2-1da61802420c">
    <cim:IdentifiedObject.name>Current rating for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4650b59f-f116-43f7-b827-49b57d23d389" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b839b6a5-6176-6165-d48b-e937bccd0da7">
    <cim:IdentifiedObject.name>Current rating for Tr.01-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b1ce30f8-15a3-4dad-bf15-a3b62d6d019d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a9f634fa-c135-9ccf-8f30-685585cebcf2">
    <cim:IdentifiedObject.name>Current rating for TR2-06.80-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_dd873dbd-5997-4f4d-9696-acad6e161758" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7b2916cb-f47f-eb79-45df-377f4f2564a7">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d16fbe3c-a871-42e0-a791-b686d0d67578" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4a76c462-ffc0-c021-4e9e-a4eeb44ae5ce">
    <cim:IdentifiedObject.name>Current rating for TR2-05.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_993bc3b5-c7a1-4ac2-ab7a-458e509c9550" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d1edccb2-60cb-5ddc-b40b-25abba250237">
    <cim:IdentifiedObject.name>Current rating for TR1-16.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce133bff-4907-405e-af89-fbd79fb0c8d5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_db9b413a-63f3-e69c-ef55-5de20e49d6fe">
    <cim:IdentifiedObject.name>Current rating for TR6-15.50-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_88c67084-28ba-4a7f-a5f8-39eabc40c36f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cde0fd63-3d87-7bf9-badf-3ddb72c1c582">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_967edefe-970c-4fc6-a786-ec6ef1234c46" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b8ec40db-6fa5-cc16-702e-75bf4d6d8a87">
    <cim:IdentifiedObject.name>Current rating for 01.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_de226452-6622-481f-80ec-b885d259ff0d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a3b8e529-b4bc-9e95-ca86-a4fa7b60765a">
    <cim:IdentifiedObject.name>Current rating for TR2-05.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_94203997-1bc1-4a25-9f5e-604c86a457f4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_de963c74-cd76-1148-5933-7fc38f6ce3c6">
    <cim:IdentifiedObject.name>Current rating for TR2-16.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f20a9b52-5066-44b5-859c-7c333e68ceaa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c7a8490a-6149-8881-36fa-1a3cdfde31ca">
    <cim:IdentifiedObject.name>Current rating for 03.12-03.14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90b47282-034e-4625-b40b-5ccae1f9b95f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_87767afa-9510-9a6f-987e-ec3034952dfa">
    <cim:IdentifiedObject.name>Current rating for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d02f1131-7520-46ce-bf05-739893ed2b53" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8038f1d8-166a-b2a7-3f0e-13a3fda65577">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ddfc60ad-4369-4abe-b266-b97670c46fb1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3e0f1cc1-9c76-c4ea-ef36-fe348d8adb35">
    <cim:IdentifiedObject.name>Current rating for TR6-15.50-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2d970928-cb4d-4fdc-ab2c-39a774c36d93" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_503a5033-9452-9c82-5cda-8d704bc089c6">
    <cim:IdentifiedObject.name>Current rating for TR2-14.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9ffbcdfa-d073-4aff-ba24-74eb20d084e6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b1b8a4d7-1734-6173-e259-e7494d9ad2bc">
    <cim:IdentifiedObject.name>Current rating for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_baa8eab2-4e02-42f2-adc1-acc0a3d8277b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_98311de6-696a-0dc5-277b-1f48e4a7ef3d">
    <cim:IdentifiedObject.name>Current rating for Tr.01-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_42041749-10e6-47b3-927a-6563817d89ad" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9ae198ed-9fc4-9b21-9c6a-8b97e6ac88b0">
    <cim:IdentifiedObject.name>Current rating for 09.10-02.19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_542ebbb2-c8b8-469d-bd82-5cb4cb917c94" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_768daa31-9e9e-5884-ad42-96d01fc23cfe">
    <cim:IdentifiedObject.name>Current rating for 01.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6f6dc79a-41d6-4072-83e0-09f30c4f7fe5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a0de2fbe-0453-1452-3840-39fc6daea799">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ec4a781c-d300-44bd-a667-2b1503862a35" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_13d5b204-3202-ee8e-03c4-ed9970a40bcf">
    <cim:IdentifiedObject.name>Current rating for 04.10-05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3afd2fd5-c6e0-4840-93bd-1425297697bc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8ffad9ea-5368-4a5c-9c80-b9d9b67aed4d">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3ccea418-44db-4ccc-a855-1e30ac8a3068" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ce478f8d-84c6-d4bd-e7ca-4cb8429d9a18">
    <cim:IdentifiedObject.name>Current rating for Tr.4-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9fbd8fcf-2f46-4ff9-b46b-d20cce64774d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fed809f2-35dc-9d78-be4c-77e49742af2e">
    <cim:IdentifiedObject.name>Current rating for 14.70-14.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ba6a3604-4000-4df4-bcde-b4571689592a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3a27451b-0e63-af32-695e-89449e9f9dc3">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.15.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d1e4635c-26ca-49fd-88c3-12dc90d944bd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_849465ee-a3e5-2431-f567-4829a6d19ff6">
    <cim:IdentifiedObject.name>Current rating for TR2-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5bef0a4e-f43b-42fa-98bd-c75a3aa96984" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7c9ff416-e898-e138-e7a8-88b7399ee291">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.10.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d4526eec-e13a-4b21-a4c8-eb1ef3b6ba39" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f05aa520-8cc5-6ccb-a693-fd4b35ae508a">
    <cim:IdentifiedObject.name>Current rating for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9d5346e2-cc9f-43a3-95a3-ed632284bb7b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b7e5291b-4ded-80ab-1a9f-673fadac19a7">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ddd55941-1510-4b38-b814-69ff877c21d4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e828a9d3-b9c4-e3d7-3b32-4ea482fc7d48">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_98de3f44-3857-4454-b401-6c03d6ef65ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f9e789d2-5137-dc8d-2176-504c2e4a525c">
    <cim:IdentifiedObject.name>Current rating for TR2-01.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b57b4d5d-c785-47fd-b0fa-8bd26504e50e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_68fbbbb5-bea1-407e-3727-ad02eea6d167">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_141599c3-189a-4ca8-966b-890ca19a61f3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9baa7e83-aedd-5bcf-32d5-4283305eea73">
    <cim:IdentifiedObject.name>Current rating for TR1-16.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_531dcb21-3a6d-4c1a-82e3-57dbe5e8888d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35392cd7-97f1-f2d9-6c8e-dd28e167161c">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1ff9d6a7-2705-4a1f-bc5b-780a617fd50c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b49a42ba-8e12-d797-1f27-0f54c7a9a4bb">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e958e2c1-2d49-4b2e-a8ff-4899cc7fe3d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_66194231-a80e-61f0-8b81-56e12177c4ed">
    <cim:IdentifiedObject.name>Current rating for TR2-14.70-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_dc089693-4849-4d55-969f-363e388fd13f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_be3fe714-34c9-133b-bce4-0c71d87c0d4d">
    <cim:IdentifiedObject.name>Current rating for TR1-16.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_41383e8e-f494-4c23-86b8-7c2fe91c14a1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c128a9a5-ad09-c8b1-8897-dfbab3911a4b">
    <cim:IdentifiedObject.name>Current rating for TR2-06.80-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bffe6422-34fd-4e73-abe8-abe49940ada0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_37c4dedd-d77a-e7a0-7cb0-800b41674ac8">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_49ad1e1b-c4ce-4c18-ae21-bd2db19e2621" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9aae271e-afce-eae8-047f-0bf0d76804d0">
    <cim:IdentifiedObject.name>Current rating for Tr.06-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_75b8b923-bae9-4b2c-a38e-0a39b5ff5b3d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35b2c858-ba6e-3cd9-e6d6-5c633a8f93a7">
    <cim:IdentifiedObject.name>Current rating for TR2-05.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7e45ba4e-919e-4448-8c11-8e41e097c243" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0c542578-3d58-b025-9d08-c6bf6a2dd4a8">
    <cim:IdentifiedObject.name>Current rating for 05.20-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_22815fbb-b3ce-4e8c-b5d9-f7c59d760055" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5cab8cae-8fd8-463e-adf6-0853b94a290c">
    <cim:IdentifiedObject.name>Current rating for TR2-05.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b3db1ff7-7244-4668-9eb5-ae6a619f43fd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3e08dabe-0b01-e809-b432-3d4b37b26f34">
    <cim:IdentifiedObject.name>Current rating for Tr.06-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d4ecd89b-381d-4994-b2e4-fcfe83ec40bb" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_284913d0-44ca-5efd-d1ef-ee77ce65d712">
    <cim:IdentifiedObject.name>Current rating for TR2-14.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_888e1d67-ae74-4960-bd86-0477879b1804" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_798aed69-36e2-d7d6-cbe1-ace5e1700388">
    <cim:IdentifiedObject.name>Current rating for 02.80-12.35</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f46357ea-9424-461b-a780-55aa928bbc72" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8c73b037-f9f3-7a34-eb5f-a220557f650d">
    <cim:IdentifiedObject.name>Current rating for TR13-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a7add4b5-e0fc-43f3-9fd1-ca1984f6544a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6dd22894-fb78-724b-75a5-8edf78602e0e">
    <cim:IdentifiedObject.name>Current rating for TR1-06.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0768b4dd-5bd4-400f-898c-9e9747274923" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_99c2f894-559e-dc16-9dcd-fb6769e61a84">
    <cim:IdentifiedObject.name>Current rating for TR1-06.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1ace4ad-a411-4c3c-bac4-db22b1d7e742" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c1e1f47c-df6c-55aa-d967-e0cc0f1f0cbf">
    <cim:IdentifiedObject.name>Current rating for 01.30-09.60(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_47ce2d1f-ece4-48a8-8e44-b11a835af1d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6cd97a78-901c-6679-f578-db15edb33cd8">
    <cim:IdentifiedObject.name>Current rating for 03.20-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_61ea783d-782e-4688-91e0-63fd392fb21a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_43663a8a-cfd4-3af3-f3d2-523d413fa8bb">
    <cim:IdentifiedObject.name>Current rating for TR1-16.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_24692017-ab67-4727-b2b4-33954c7f83fd" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_33da57b4-75ce-15fe-75ed-a2e6798b6866">
    <cim:IdentifiedObject.name>Current rating for 02.80-12.35</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_39031f51-290a-4bcd-929b-959fc424f048" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f29ce5bb-4994-59f0-88db-1e635e4fc9d5">
    <cim:IdentifiedObject.name>Current rating for 2T812</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7fee4dcb-88cf-433c-ad85-29503beb8c58" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_31d9b54c-79df-2f94-a1fb-188f4e9c6acd">
    <cim:IdentifiedObject.name>Current rating for TR1-14.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1156d80-f88d-4221-9ba0-f5afb3ab74a0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ba959053-3c60-c718-360d-7db2878227a7">
    <cim:IdentifiedObject.name>Current rating for 03.30-03.12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f33fd9f6-38f8-4eca-a8d9-395db448afd7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e0269ed1-eec4-16f9-3924-3492b3a3b7cf">
    <cim:IdentifiedObject.name>Current rating for 14.70-14.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_41b8f54e-27be-4984-bacc-dca3e516765f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ac41bb1b-de40-05cc-9305-c189c343149c">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9bb556ec-3c66-47ed-86b8-858cfa92f1b6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9ee1f05a-77ef-fe43-6235-633f6a09e210">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6500183e-ce06-4dc4-8481-8f384c883799" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0ca161e2-bab7-ca9a-9682-571ae39e0573">
    <cim:IdentifiedObject.name>Current rating for 2T1309</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9db1bdb8-7cf6-4f48-afb3-414bb8ad12c1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_60f40ceb-e2b1-5baa-2a57-9669f10af95e">
    <cim:IdentifiedObject.name>Current rating for 2T1309</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c76510b0-0f30-4b16-b030-a0c3e8c6b9a7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a946b739-53b0-f416-75f4-926877308686">
    <cim:IdentifiedObject.name>Current rating for 04.10-05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_72abb0d6-6111-48f3-9b7e-8dc7b869ceae" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_016f2cbb-2e82-0117-3a65-4f68043ab894">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.09.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c840c5ac-f8f8-45c6-95fe-f3105831a8fe" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6dac2e15-0a49-e35c-bb15-c99a74e9c11c">
    <cim:IdentifiedObject.name>Current rating for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_22bb5db3-8488-4659-ae7e-9edaeeee5196" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d3bbc5bd-fbb4-2377-e090-971eb4b93fa5">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d7ff8c43-d74b-45ee-b4c1-8c8112b7fc92" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_73e84390-3bd0-b5a3-3ea4-70d36940f5af">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4d1e9fe9-5644-4110-9eb0-84582698731d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_80c82c77-96d3-ebf5-d311-9d94ff0777c9">
    <cim:IdentifiedObject.name>Current rating for Tr.4-Geb.12.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_38582f42-9c18-4c2f-ad6c-6e30250709b5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_50159b3c-8af9-5abc-d76a-180290e4c547">
    <cim:IdentifiedObject.name>Current rating for Tr.2-09.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4459d43e-cbb7-4660-87b4-3ca4f2f8e291" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_06355c6c-147d-5842-447c-114056383303">
    <cim:IdentifiedObject.name>Current rating for TR2-Geb.03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_39aabc3b-6198-4bb0-80a5-34ff519c1c03" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d1ac4897-ed20-5885-afff-4f4749305184">
    <cim:IdentifiedObject.name>Current rating for Tr.04-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_663a3b94-4281-4509-a524-0db49a65d83a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_68104f0b-4884-cd59-e0ec-6964bc53e330">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_de00e46d-09f2-4c14-94a4-73266154717a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_34d833a9-4327-4ef4-e215-28bfc982f998">
    <cim:IdentifiedObject.name>Current rating for 2T812</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ff92bda1-ba92-4f00-a53c-861f42227d76" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d93a4dd8-7f44-0b09-963f-420efee26ed7">
    <cim:IdentifiedObject.name>Current rating for TR2-16.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_75877842-cb19-44a5-ac4a-f371133ca786" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f95cae5c-3df7-d37d-bc7f-38caca666f97">
    <cim:IdentifiedObject.name>Voltage limits for SS-15.50-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6abc365d-7534-436e-b6a3-7be4c940847d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_17a44836-467b-38c5-9802-b249effc5a3c">
    <cim:IdentifiedObject.name>Current rating for 03.30-03.12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c0e0b4d-d8a2-47ef-9535-3c27db5fa4a3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6d3f7545-6f34-34ae-0166-a7bd2c62223d">
    <cim:IdentifiedObject.name>Current rating for TR1-14.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_971a5e56-6957-484c-a57f-0babe1ff7539" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_981881f7-1af7-9312-9478-ac5b82d5a8d5">
    <cim:IdentifiedObject.name>Voltage limits for Station 110 k</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c4e262f2-ad18-4231-bc81-39b3d1ae36d8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ed56ebff-b6da-6a7a-b9e0-2295f39625d7">
    <cim:IdentifiedObject.name>Current rating for 11.1-09-11.1-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_89574592-1687-44d3-9801-d451e0743012" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bdfd06e0-24df-2f2d-8b33-c49e3f8721af">
    <cim:IdentifiedObject.name>Current rating for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9698c24a-96f6-4885-a276-120d9ee3e2d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_31d3afc8-c8fd-42b8-0593-eda07d1393fd">
    <cim:IdentifiedObject.name>Current rating for 05.20-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ebffd593-003b-44d5-a8b1-340aa53ccc60" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_895db0e1-38bc-ae0c-1b57-75f039d93fda">
    <cim:IdentifiedObject.name>Current rating for TR2-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_843e3493-417b-40a5-a6b2-6ac1c03ddfd4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8c8cea0b-1e79-f800-0eef-6b9d3bdfc967">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e4ca4a3e-7fa4-4912-89b5-2261551baa2a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_09467441-c447-bdb6-250d-4454d48ba067">
    <cim:IdentifiedObject.name>Current rating for Tr.02-Geb.03.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e45eaec4-81a6-4417-a222-604fa4595417" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ad105232-7ef8-ad3d-196b-a5cdf31b2902">
    <cim:IdentifiedObject.name>Current rating for TR2-01.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6b845496-73cb-46d3-9645-83b7f3f66a7a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_00245957-d93c-090c-fc47-24ebb04e7bab">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_84b2c512-5e44-45d2-bdd3-5882216c9b0a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a48e12cd-25fd-524b-f20f-698e6b4db948">
    <cim:IdentifiedObject.name>Voltage limits for SS1-01.50-NSH</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0c51829c-f540-4266-8f30-d53485554672" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4281650b-748c-aa76-8ec2-65e978eb3a06">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_770863a1-9177-4b72-ba7b-ed912119e577" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_038543f1-4652-2e5d-ef8a-be898687d1c9">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_29e7eae8-3edb-4b40-850d-7881c6a2885a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_725e85e9-7212-3e47-3aef-b2d91719ad99">
    <cim:IdentifiedObject.name>Current rating for TR13-16.10-11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb39e001-2a47-4c38-8c2d-7e5fcd80450f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d971153e-ee1b-aa37-aa23-7d98ce53b30b">
    <cim:IdentifiedObject.name>Current rating for 03.20-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bbaa56cb-0dde-4e44-9ba9-8348f906ded5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_aec6b427-a084-1255-61ae-9bc2a0337f8e">
    <cim:IdentifiedObject.name>Current rating for Tr.3-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fc24a0e7-6cec-4d5d-ad9b-2dfbf5e8c829" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_751f3a8c-a68e-a65a-6f42-426e6cb2186d">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ec6ce08d-ce90-47dd-92f1-b9fea5937a5a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_377b23ca-ed52-1763-02c5-00b90735e83e">
    <cim:IdentifiedObject.name>Current rating for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_afc6dba2-34ca-48c4-9e3a-420691486e94" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ca22bcf0-03ba-43c5-b12d-4b93778c0122">
    <cim:IdentifiedObject.name>Current rating for 16.80-16.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bb033ca5-3bfd-4838-8880-2d6baff1f871" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7c276d35-d5f7-0cdd-4cc7-3b8cff27b629">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.11.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d565bf7d-b304-403c-b696-1cdff3088314" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8dc3dc48-6c5f-fb7c-daf8-fa42644ca965">
    <cim:IdentifiedObject.name>Current rating for 07.30-05.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8444cfaf-19f8-406c-a078-8e261bd18970" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8047ce87-8250-d4b9-c6b7-57eccf535d30">
    <cim:IdentifiedObject.name>Current rating for TR1-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0ddca8ab-db9a-4742-a069-afc3b3464a0f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c90e0bb1-a4bd-a159-7b74-542cd94d9099">
    <cim:IdentifiedObject.name>Current rating for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cf4d1378-e478-4f61-a31c-20d8129bee5f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7cdbf1fd-8674-23b9-147b-479ed1130251">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e911039d-5a62-416c-a419-be7a25052869" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_77196268-43ae-7e15-2cdd-d8070f0fcb94">
    <cim:IdentifiedObject.name>Current rating for TR2-01.90-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_afbe8cc6-35ea-4ac2-a1c1-c413aebef84e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d8b7a8a7-f0cc-d902-e66e-eb0c257fd2aa">
    <cim:IdentifiedObject.name>Voltage limits for SS-14.70-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e97da4b9-7018-497b-8d8d-08721cbeac18" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5196acd0-e527-ff04-f63f-c07c1a54f91c">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bab4bdca-ab6b-46b6-8e99-582f9cebecde" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a9a70c48-9066-a8e5-f9ad-cf01327baec0">
    <cim:IdentifiedObject.name>Current rating for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53378a68-a80e-4021-98ac-894057da103d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ac137622-1911-9927-3b10-414a576d6636">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5cb4ee02-1307-4c93-a49f-1e4d0f776d23" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7ff716ac-2ccb-4863-32d2-e1938db043d3">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.16(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_14fc420e-7e3c-4df5-a35b-2c9c086571f0" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ec509afe-3a13-c4d2-f704-b52b653f7e96">
    <cim:IdentifiedObject.name>Current rating for TR1-07.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_542dca6e-64e8-49cd-8a45-a3a844280255" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3a8da9d3-a174-6d0b-c742-333b1ebc84f5">
    <cim:IdentifiedObject.name>Current rating for TR2-01.90-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b1609a10-c235-40a5-8ecb-3b7bf5273139" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_24f6018d-eae4-1eac-ed06-6d6cddd5151d">
    <cim:IdentifiedObject.name>Current rating for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_36354d27-bc11-41ec-8576-d7fb2836b250" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b914bac0-25a0-8a80-5821-b320493a9ea5">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_68255ccf-e2b3-4b23-aa9f-09f1ed7008cf" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cd11f108-651b-b6b6-499e-2200cc290237">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.11.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3653e046-ff81-4131-9b1f-6e4e4fb135f7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e4aebb2c-9870-e975-5477-1dd002cef97f">
    <cim:IdentifiedObject.name>Current rating for 2T821</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e2c64d62-36e4-42ee-af6c-dbc0d10dca86" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_62712a40-140e-3410-8699-6cc9b83b8bab">
    <cim:IdentifiedObject.name>Current rating for TR2-15.50-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7910ee2d-fe33-427d-9e57-2f35e64b09be" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5b654eb2-b876-3a56-9a12-b881dc440974">
    <cim:IdentifiedObject.name>Current rating for TR3-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_34376cd1-c902-4fb6-bf8e-77af5efd7509" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4368e90d-f77f-0b82-4158-e3b6d8b9a62c">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6ffd6aa5-b2df-4be4-8d71-e82caafb130e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_53a3c33f-bf53-a224-5933-f6ee296d15fc">
    <cim:IdentifiedObject.name>Voltage limits for Terminal(3)</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b2ae3ba3-8c6d-458f-9f0b-153f1c2afcef" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fd68d74c-277f-a03c-5741-1be0dc4dcd24">
    <cim:IdentifiedObject.name>Current rating for Tr.02-Geb.03.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_76bfd7be-80d7-4dc4-b484-63bb5d477c61" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35e9d352-1d7c-2bf1-8308-b1bcf4884f6c">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_667a4853-9a67-4fdc-8765-1af4c7fd692e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8b9501e1-b536-2fe1-a385-6cec09376630">
    <cim:IdentifiedObject.name>Current rating for 16.10-06.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6955a764-656f-4c33-a78e-b70512653e02" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ca9784ab-a1eb-8444-1c21-7a9e9706fc07">
    <cim:IdentifiedObject.name>Voltage limits for JEN-NSHV-2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_facec13b-e447-4a05-9c25-1bca2de439b8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c0549da2-d5d9-226d-27c2-81464e052743">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_65b3741b-a55f-4faa-8d61-649a825915e4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f1f95493-c2f7-7119-d008-8d0269655276">
    <cim:IdentifiedObject.name>Current rating for 06.80-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c5d8fef6-4270-485b-914e-e2cc47b36b14" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a712fb07-512c-7796-2fd0-883afae9df2d">
    <cim:IdentifiedObject.name>Voltage limits for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d7ee72dd-a971-4722-8555-3d8ad808f9df" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8e98abeb-3f19-0947-be18-56f9378aa045">
    <cim:IdentifiedObject.name>Current rating for 16.80-16.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c5e38583-7ca8-4fc7-acbb-201ffde4c818" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b6aeb620-0aa8-d968-6ad1-71f4f5188d9f">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_12457a79-7d1c-4cd3-84b3-cc78d9721e37" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a008c35a-aaf4-020c-c919-2becba75e974">
    <cim:IdentifiedObject.name>Voltage limits for SS-14.70-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_00a5a521-b62d-4828-bab6-a084efca0fc6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_57313e9f-45da-99c1-e25c-8e54f05948b2">
    <cim:IdentifiedObject.name>Current rating for TR1-01.30z-K0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03c6b396-27ed-4510-a354-b29e32bc04c8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a55f7c23-c576-be9b-eb38-58d76d1cb4e9">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1217f7b6-e8d2-4230-9cdf-69e822e4fac7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_93c54fbf-73a1-5d32-44a8-d92f7a65af0f">
    <cim:IdentifiedObject.name>Current rating for TR2-15.50-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_52b500af-f9a0-4187-aa89-fb94877e33e3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a9eadee9-023a-7876-c597-51a953d6c0ee">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ac803a5f-a17b-4886-ab4d-9f8aa511214d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_91925a75-4355-5c69-a885-a8ff9d6a8f07">
    <cim:IdentifiedObject.name>Current rating for 16.10-11.1-09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e5698316-59fa-42de-aada-e7549dbd40ab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b4695bf6-24dc-5c66-c1ba-c54ab31fd629">
    <cim:IdentifiedObject.name>Current rating for TR2-16.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ae81ec1-bce8-4c15-b087-4ce4905319df" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7edfafe7-7892-355f-3337-0788fd0e0402">
    <cim:IdentifiedObject.name>Current rating for TR1-07.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_de00e46d-09f2-4c14-94a4-73266154717a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a6d0ab45-b980-6ec7-1c33-a9f07eb3194b">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e8ef4a23-d888-446d-9279-a6411b0ebfbc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c241b1d8-a616-27df-01c6-5841da20e272">
    <cim:IdentifiedObject.name>Current rating for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3fc74b0a-f159-422f-8278-d606d0d58622" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a264f5ce-2ca5-27ee-4640-898e059b6741">
    <cim:IdentifiedObject.name>Current rating for 2T821</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_022b6bf1-6185-4748-bb87-232266ec272c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_19a44bf9-c391-e441-ca98-1e76a9af1ae6">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7fee4dcb-88cf-433c-ad85-29503beb8c58" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_da58cb2c-505b-17d6-af10-ca599ad78b46">
    <cim:IdentifiedObject.name>Current rating for TR1-01.90-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_177ceb2a-5572-4a9c-a03a-832d26e52991" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_fa2e3059-c768-fa43-d341-b6d781c916e4">
    <cim:IdentifiedObject.name>Current rating for TR1-01.90-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b5fb67b0-9a3a-4093-b8d7-f0d4a2281a43" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e5d8732f-1860-2b75-8f6a-5ba2660fd3c0">
    <cim:IdentifiedObject.name>Current rating for TR1-07.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f98a9879-8c71-4ea0-a30d-86d5e05ee89b" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_28250419-9302-8636-7ff3-ed4283d10afc">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.20-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ab02bc4-2e3c-4c0f-a846-661b2a5c9631" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_eec18426-7c0c-cc3d-bdd1-1377956a3736">
    <cim:IdentifiedObject.name>Current rating for TR3-07.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ab8c2faa-ee5d-4924-9d66-0d703cedac8a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dbcf4d7e-8457-62d1-01eb-1e3046c291f6">
    <cim:IdentifiedObject.name>Current rating for TR3-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a5d3a411-984b-4df3-8704-9c15b826b75e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1551a258-d0ee-c491-327c-440dbe2e72ea">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.12.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b930f953-0f04-4250-84dc-ae1cd96f5fcb" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_db8df274-d2f3-174b-d560-3980645dee35">
    <cim:IdentifiedObject.name>Current rating for 04.50-02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8236bbca-416b-4ee7-a759-f81c90f11fba" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_981283ea-86f6-0598-433e-ea0d308ed5cb">
    <cim:IdentifiedObject.name>Current rating for 04.50-02.17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_793785dc-ee27-497e-a5e7-918ae6ed542a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ab6a9e5c-2df9-2507-1df3-ab2aad71f626">
    <cim:IdentifiedObject.name>Current rating for TR5-15.50-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d6f2d996-ae5c-40a2-ba91-fb6b21acf251" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7cca7f4a-da63-abcc-7a4f-f7288cd6216f">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.02.5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c801f3a-a67c-498d-b439-33f89c7094ff" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5af7e095-2902-0892-7f8e-d61bc5fd7de3">
    <cim:IdentifiedObject.name>Current rating for 16.10-11.1-09</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7a7bee6c-0937-44af-88cf-f52810f81f76" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_dce3a43f-e89b-fc49-a878-3315abcabd2d">
    <cim:IdentifiedObject.name>Current rating for 06.80-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c397d7c0-e3c2-490e-b190-ff831b97654f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4a897438-b85c-f4ac-8112-267721760c93">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.10.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6d9352c0-7819-4a94-8654-d54222d320ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b7487784-3c2d-cf54-90ff-eace6ce90829">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_316918c5-9841-421b-8f32-3bffb1f9fa58" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_432db9eb-8492-79ca-9200-bc2e9fdc3a3d">
    <cim:IdentifiedObject.name>Current rating for 07.30-05.30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5ef47fe8-b254-42d0-bb5b-aa41025bc36e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f9d1f0a8-1e61-2648-5107-aca7a9d3a58c">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1b70db7-f561-4d6e-9cdb-81327713517f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2df7ecfb-e653-d2c6-2236-898e315172a4">
    <cim:IdentifiedObject.name>Current rating for TR5-15.50-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f7ba2bad-6e19-4e88-bf72-547efb13c14e" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0f9b8277-47f0-3ad5-a1c3-3557828e4081">
    <cim:IdentifiedObject.name>Voltage limits for SS-01.30-Z-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03c6b396-27ed-4510-a354-b29e32bc04c8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_235c0ba9-3b5b-b577-f529-e728a2147706">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1a218c35-2ba2-47f0-b243-a7bebf7e3b9c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_ad2ab4bd-2986-47eb-de68-2ddb40960505">
    <cim:IdentifiedObject.name>Current rating for 10.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a2a96631-07eb-43ad-841b-fb450c5aabb5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_c4ad2692-e1fa-307a-e560-ada3383ac6ba">
    <cim:IdentifiedObject.name>Current rating for 02.19-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4b404674-332b-4c08-9753-a8aa660c44c9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b9d8d54c-fbb1-1360-12f3-2360422aa139">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e5c690b1-cdf9-4693-99a8-eda2e1e88bf5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2b75b976-4fd3-3e3e-5fcc-888fb0295977">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c83641b-6e48-4dfc-9c14-4a3ab6e2c170" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_03d14044-363d-ed69-9a11-6cd9ce2c11b4">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.02.5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3380dd85-ca52-430b-810d-4d0ed053d4d2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_f66d2d41-8829-930b-82ba-85c29fccb254">
    <cim:IdentifiedObject.name>Current rating for Tr.2-Geb.03.3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bb7d43a0-b323-4a89-acd1-b22d32f54e43" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_94025a5c-bc0f-06a1-6232-c582e4dec8d0">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c879b34e-cc34-4bd0-9c7d-e4ba8e0ec2e7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4dafffaf-ec88-a02e-bb6e-b9b6ffa6522b">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.16(2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_92d13c32-4310-4445-9c33-3f811101b1ef" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a673ab5a-5dfa-02f9-232b-cd035873e942">
    <cim:IdentifiedObject.name>Current rating for TR2-16.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6927cab5-190b-4591-88ee-57997e1478a2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_904255d2-cc4c-9e23-8c04-9c9609d9a8c5">
    <cim:IdentifiedObject.name>Current rating for Tr.05-Geb.03.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6d014a00-a8ce-4d00-9e73-9275b96254a3" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bd5a7a44-d817-aa4b-38ad-cf7ab51a59c6">
    <cim:IdentifiedObject.name>Voltage limits for SS-06.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a2848b2d-5389-4a69-bdff-27f2c625fda1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a85549e7-8a03-9824-f6e7-623801900232">
    <cim:IdentifiedObject.name>Current rating for 16.10-04.50(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f0540b0d-89b3-438c-87f2-47e744b587e8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_706d3eab-ebde-378b-a18a-699ce0f6255a">
    <cim:IdentifiedObject.name>Current rating for TR4-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_34d85805-18cf-4b34-be9e-51cf780412df" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7f971e4a-7552-ef63-88f6-b19c50fa9a0d">
    <cim:IdentifiedObject.name>Current rating for Tr.05-Geb.03.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b9ab537a-caf1-43f6-b8d6-0df90d768169" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_42e6c3e0-85b0-039e-8a63-5b507abcc2f8">
    <cim:IdentifiedObject.name>Current rating for 11.1-03-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_237f98e3-3155-481f-b6a9-8442f8ae62ea" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_e1d4d972-6e8d-588e-ae89-8b361bdc1847">
    <cim:IdentifiedObject.name>Current rating for 01.90-01.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2947c7d3-7151-4e0b-80bf-353df6131ccb" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_59f37fb6-f936-f1e6-f0d9-1ee67c6f1e8d">
    <cim:IdentifiedObject.name>Current rating for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_695b58de-06e1-4b76-b751-fc6bfed7e1f9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8cc2fbe7-70f0-29c0-79ea-756d3b93af8f">
    <cim:IdentifiedObject.name>Current rating for 16.10-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ab5c7880-0d28-45d1-a2e8-89b8fcc1ff3a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_06b7bd5c-7335-3803-eba9-b1a5ab243ce7">
    <cim:IdentifiedObject.name>Current rating for 01.90-05.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b4cbaf87-e04a-4f53-a375-4196f1eb34da" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_292ad28a-d1e0-03b2-0a13-1da7849b00a5">
    <cim:IdentifiedObject.name>Current rating for TR3-01.90-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a284d79f-f067-4388-815c-4490e7257c7c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_cc090a11-082c-eef0-7380-19c53ca65905">
    <cim:IdentifiedObject.name>Current rating for TR1-05.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d2f0b63c-2ebd-4666-b33f-3c97c1504773" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_26b8984c-54d3-ec03-6147-3c30ff46efbf">
    <cim:IdentifiedObject.name>Current rating for Tr.12-Geb.02.</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b163f72a-7322-42ee-9ffe-393b15f67fd9" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_94fa5671-04d3-763b-aed4-7814f05f4054">
    <cim:IdentifiedObject.name>Voltage limits for JEN-NSHV-1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_602be48e-cfe6-4317-a1ee-77a6a6be2106" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2b9a3771-436f-7b45-d36d-3c1ef978e7c3">
    <cim:IdentifiedObject.name>Current rating for TR1-16.70-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fb270bef-262c-4c5e-b3b0-e0152eafef63" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b2b056fc-6b1b-ba2c-b1e6-955bfd8e0e5b">
    <cim:IdentifiedObject.name>Current rating for 12.35-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_514a3990-d392-4677-92d6-a6d0cf58f280" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_22d1a941-df57-9f47-b778-6c01696595c1">
    <cim:IdentifiedObject.name>Current rating for 02.19-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_518ee78a-3cc0-4767-9b83-cc5ac5631873" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_467345cd-3eee-087c-0375-0287f618c20f">
    <cim:IdentifiedObject.name>Current rating for Tr.1-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_602be48e-cfe6-4317-a1ee-77a6a6be2106" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_22520fa4-daef-1767-6f4b-18bb05a16860">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_660877f3-dfdf-46d9-9aaf-bec844591b65" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4a91a199-f6d9-792d-d622-2d89a3903f76">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce133bff-4907-405e-af89-fbd79fb0c8d5" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_546ecd80-9ab9-06cc-d6b2-d6e595bdae5e">
    <cim:IdentifiedObject.name>Current rating for TR1-05.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_19134d22-5f87-4417-864a-26fb58e74a11" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3f1132f8-1a6e-890f-ac0f-01e475fed1d6">
    <cim:IdentifiedObject.name>Current rating for 2T815</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_38045134-7609-410d-bd85-4894fa58e625" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_02b9e248-9bf7-9a32-7c4c-0996ee533799">
    <cim:IdentifiedObject.name>Current rating for 16.10-04.50(1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c8725e5-5149-4cbe-8bea-a6d330b3a5dc" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_429cddc6-10e3-0544-077d-d519d9166525">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cda468e1-53ab-4362-9c7d-5f138e252a38" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5014c152-9e47-6486-dde7-ac6d4a72cd7a">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.10-NS-0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6d9352c0-7819-4a94-8654-d54222d320ca" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_bfe511de-c94d-92ad-e7e8-3093ad2ca146">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_80640bab-0604-498f-ba0f-7f3380a8e8ab" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_adfa2482-770a-2226-c2a1-cd0c48787793">
    <cim:IdentifiedObject.name>Voltage limits for SS-10.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9179eb6a-8ff7-49fb-a946-08b386093e29" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_30984206-b7ee-320f-ed32-9534ddda3405">
    <cim:IdentifiedObject.name>Current rating for TR3-01.90-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1217f7b6-e8d2-4230-9cdf-69e822e4fac7" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2ac3fb44-73f4-517a-3cb8-00f60ada6d7f">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.40-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_34fffa1c-7283-4400-a075-47e08a418e5c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_daff9bcd-3086-25c7-6e82-2e22c6fab8f4">
    <cim:IdentifiedObject.name>Voltage limits for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6595f033-9d59-4b1c-bfbf-7e13a1e3fa8c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d428518a-6034-97f0-7de6-956820bfbd5c">
    <cim:IdentifiedObject.name>Current rating for TR1-Geb.01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_62595e41-74bf-4174-a3f2-d3131e3dd11d" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6c210107-cab1-11e7-0b87-9078e922935e">
    <cim:IdentifiedObject.name>Current rating for Tr.03-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_757d071d-9769-491e-918f-51e47dc6b847" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_b676721e-1176-cb78-2a30-4a48f434edc0">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2a86661b-277e-42bf-9b2a-9ca70056d573" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_11b0e6b0-5eb3-5f8d-2522-52bd115bbff5">
    <cim:IdentifiedObject.name>Current rating for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_64d760f9-90c8-48d5-931d-aeb8889a6af8" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_33b7682a-b436-a9cd-fef3-ce87014d0137">
    <cim:IdentifiedObject.name>Current rating for 11.1-03-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2824b657-3c2f-4701-8942-e594fe88807a" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_13142c26-a83f-c6ec-dfd5-ef624591883c">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_916bb00e-630b-438a-88f2-1bac0eb93bb6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_627c373f-9fcc-1136-a694-2ef476b7eb39">
    <cim:IdentifiedObject.name>Current rating for 16.10-16.70</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7d6f999a-c2dc-45a0-9c15-fc47f4f6ece4" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9f0804f8-8b80-b78a-e48d-fecef846e75d">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.03.14-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_12457a79-7d1c-4cd3-84b3-cc78d9721e37" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_35209135-b231-1ed7-34c0-9de9181b0416">
    <cim:IdentifiedObject.name>Current rating for 01.90-05.40</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5f197881-394d-4efc-a9d5-7a2a878d02d1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_da9fa97c-b780-e706-9e5c-e013047af1f7">
    <cim:IdentifiedObject.name>Current rating for Tr.03-Geb.Res</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3652f980-7654-46b3-a375-56ea902c03aa" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6901d8b3-1a5a-0165-3a87-8976b5f8a271">
    <cim:IdentifiedObject.name>Current rating for 10.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9e392b72-d86f-4a35-b9ff-6a5a269cd3a6" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_342f7d48-a274-d1c1-db89-014adecaa99c">
    <cim:IdentifiedObject.name>Current rating for Tr.1-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_64e7fc3e-6bde-4000-9fc3-1994aceccf25" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_58034d61-8fce-843f-96e6-adbb6bc3dbd6">
    <cim:IdentifiedObject.name>Voltage limits for SS-09.60-NS-0</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af7fdc7c-8b71-4d9f-ad3d-11f7026fc746" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_346ed86e-e183-67ad-78e2-4ffc1b0b760a">
    <cim:IdentifiedObject.name>Current rating for Tr.1-Geb.03.2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cb8fa552-dc9b-430c-888c-8e879da58196" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_de060b21-22a1-5f87-32ca-04bf4295466a">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_20db4e45-0a9e-44c7-b6b3-bce0f908cfa2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9955ccff-fdb5-37cf-825b-3745a0f93b46">
    <cim:IdentifiedObject.name>Voltage limits for SS-15.50-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1cd64ecb-8941-4ade-b283-eff16b30ce8f" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3f1604f4-a73d-0e90-9441-1408cde6f2c1">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.09.10-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ddfc60ad-4369-4abe-b266-b97670c46fb1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_17373a9e-47a8-5ec2-315b-9cc66136bbf5">
    <cim:IdentifiedObject.name>Voltage limits for SS-16.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_38045134-7609-410d-bd85-4894fa58e625" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_551ccc41-d2b8-32ac-ae31-c7363362a679">
    <cim:IdentifiedObject.name>Voltage limits for SS-07.30-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_285df891-2780-48d4-b895-9524e9528484" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_60dde2cc-65af-5554-a3f3-fc3989ccceb6">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.09.10-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3e94ca57-84da-4218-a0e8-b31fe644970c" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_d6de9996-f369-1579-8477-3ef2cc4f329e">
    <cim:IdentifiedObject.name>Voltage limits for SS-Geb.09.80-</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_353b041d-a2df-416d-ae73-81ec5ee36800" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_a2cedaa9-e5fe-223c-cd57-578838e1bd7c">
    <cim:IdentifiedObject.name>Current rating for TR1-15.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_78a7451c-a710-4971-9efd-947c16543267" />
  </cim:OperationalLimitSet>
  <cim:BusbarSection rdf:ID="_73dbb7dc-6358-5bff-93e4-fc7190e55459">
    <cim:Equipment.EquipmentContainer rdf:resource="#_54cb42bd-b6f9-4282-b1a6-fea58c2f845c" />
    <cim:IdentifiedObject.name>SS-01.50-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9b929fce-e33e-cfe9-ee8a-a2720934225f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-004</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0a95536e-2c4b-f5a6-8e19-53363a9b6dfc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75d13d08-5de4-4249-b8da-c59441d465c6" />
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2345055e-0a81-533a-d456-6ee20c90d092">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1bee1e32-5148-49e9-b534-00cd56ec5a93" />
    <cim:IdentifiedObject.name>SS-Geb.10.10-NSHV-004</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7fdc6c98-8319-57cd-dd67-298891990ea6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac5797fc-17c0-75a0-e340-d6b47e4632f0" />
    <cim:IdentifiedObject.name>Station_110_kV_Inogy_RWE_JUELICH</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_04361ccf-0a7f-0719-6e5b-0648480a4105">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a5ab4907-647b-421a-9252-6d8a89f4ff28" />
    <cim:IdentifiedObject.name>SS-02.19-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_82b1d4f9-ee7b-b113-446c-4651cc0afebb">
    <cim:Equipment.EquipmentContainer rdf:resource="#_c920358f-76b3-4396-9ce7-6b6db15a7c61" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a151c535-c202-8d02-9e22-700a4ffc88ea">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(9)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7f04f78e-8360-307f-dace-adba790a4565">
    <cim:Equipment.EquipmentContainer rdf:resource="#_7956f428-fef4-4524-8138-e2d95c3e24e6" />
    <cim:IdentifiedObject.name>SS-09.10-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7d39aad6-8f06-0ee9-4854-0e81b1212aa3">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ae1039f6-ab51-2255-09a5-1686f42b872b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c1dab37f-a9ca-40a4-a363-4ab995a3c102">
    <cim:Equipment.EquipmentContainer rdf:resource="#_42241658-3a88-4c32-b283-c651a39cb283" />
    <cim:IdentifiedObject.name>Terminal(2)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_69af92c2-ecaf-c6f2-2eb2-6c6bb3595009">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0db72d12-5aa5-49fa-8132-9d6f4617aa69">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_00e6dc5b-4cd4-8678-476c-98c110afe82e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_c72d89e4-61d0-4185-a371-eb0e4696bbc0" />
    <cim:IdentifiedObject.name>SS-05.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f0089dd5-878c-a074-83c9-7584c78630fd">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5cd080ba-2c1e-4953-b9eb-ff6dd5c48204" />
    <cim:IdentifiedObject.name>Geb.04.50-10kV-SS1a</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_456dd734-0af0-0e7a-0bf6-4a92937583a8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_055d100c-edea-4524-a31b-2aa8413d9db7" />
    <cim:IdentifiedObject.name>SS-16.30-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_00dc9df6-2129-cafc-c5f4-c855bf3d6b81">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ad0fd13-dd5f-4a88-aff9-737ff466ff10" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_08341724-99a8-a062-7bcc-078c667075d6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-002(2)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3fd392af-adb9-9f30-1772-82c8bb80ab88">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(18)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_783faa67-0fc1-21cd-796c-97424975aab4">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(16)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_1ebea066-7332-ff6d-f360-e0e1921c72ca">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bbbf7363-0e06-4644-81c5-6293496856e4" />
    <cim:IdentifiedObject.name>SS-16.60-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7f43ba48-2f91-5cea-2f52-a843a8037d99">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_d72f977b-c5e7-c748-b76f-fe08cf3241b4">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c4bba6ae-a5e7-871b-0ac5-5e47f709b7c3">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3900f88d-3e23-4cd4-9fc6-cbd7f428d3d8" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_15e94837-a957-d77b-1228-aa7ee6dba9f0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_91b80e7e-54a1-43bf-aad5-9441ff1ca4dd" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_fd0b9f3e-b086-b2d5-7b51-92d240ad8715">
    <cim:Equipment.EquipmentContainer rdf:resource="#_54cb42bd-b6f9-4282-b1a6-fea58c2f845c" />
    <cim:IdentifiedObject.name>SS-01.50-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a99fd6c8-a6a4-7e59-770b-5310dbe08b44">
    <cim:Equipment.EquipmentContainer rdf:resource="#_c72d89e4-61d0-4185-a371-eb0e4696bbc0" />
    <cim:IdentifiedObject.name>SS</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_5c42fc62-2745-4a61-2d72-71c9f34fbe16">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c4c7272-6ca5-4c4f-927e-dba184edfa62" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_288b4f6f-da99-238b-89b3-a6e190f560d2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e9a49246-c270-4d2d-aa16-a657ed7ce5b7" />
    <cim:IdentifiedObject.name>Geb.12.20-U-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3fc8e1cf-eebf-2541-52bf-0118b0f36ddb">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3443b718-820f-4e98-9873-dc253714f230" />
    <cim:IdentifiedObject.name>SS-15.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7a202a50-3590-e5db-307a-497a0a9163e8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75d13d08-5de4-4249-b8da-c59441d465c6" />
    <cim:IdentifiedObject.name>H.ZELL-SS1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_683660de-d1b8-a81b-f58c-688d8f5e3d76">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8c1af960-12ac-4908-ad75-04943ed60467" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ec014317-a966-882f-a807-e82289611f8c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1bee1e32-5148-49e9-b534-00cd56ec5a93" />
    <cim:IdentifiedObject.name>SS-10.10-MS-01</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_28ecd05e-6b1c-af4b-96b1-03f491f77868">
    <cim:Equipment.EquipmentContainer rdf:resource="#_c920358f-76b3-4396-9ce7-6b6db15a7c61" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0d2015f1-890e-d26d-64a7-ac2179adb48d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2b60c9cc-2eeb-476b-9feb-8db4ddf0b20a" />
    <cim:IdentifiedObject.name>SS-03.14-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_95a07e9b-690a-20cb-89d0-63fded3f650f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_25b078da-1f69-499e-ba77-3474258a0981" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_dd93c01a-a04f-647f-bd50-3781dfc74f11">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9ea37ef-48fd-4fff-bb15-194b241087ba" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_42d68be7-8e36-5cfe-b5ea-92c6d8751882">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d753fa06-7a01-4302-81d1-baa91c83c969" />
    <cim:IdentifiedObject.name>JEN-10kV</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a2373d38-cc99-7f99-9312-62603e1d14ca">
    <cim:Equipment.EquipmentContainer rdf:resource="#_dbcc3887-9cfb-4840-b688-09d60e6b4121" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6d7a582c-6bdc-b917-dae4-cdf521d73388">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bbacbd0d-2010-fd53-0ae8-10be762d04ba" />
    <cim:IdentifiedObject.name>HV-NORD</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7f07e8a9-5588-8ae4-3529-27ba92f05937">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9ea37ef-48fd-4fff-bb15-194b241087ba" />
    <cim:IdentifiedObject.name>SS-05.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ffbdada4-1f78-46a7-72ec-5b918fe835b2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9cab9143-c1ad-fcfd-b01b-1f3f531383ad">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-001(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_814f6780-0598-0175-7df1-c61b174ee381">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-11.1-09-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_cc1e5a1d-cc44-dd24-8759-69e562db4532">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6436665c-1ec1-4328-ba9a-faaf4544dd11" />
    <cim:IdentifiedObject.name>SS-15.50-NSHV-003</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_02b1fe12-ebc8-4ee7-01de-d29504372550">
    <cim:Equipment.EquipmentContainer rdf:resource="#_469d5aca-a6d2-ae38-6c57-5f1dc949c5b1" />
    <cim:IdentifiedObject.name>Station_110_kV_Inogy_RWE_JUELICH</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7d997541-3eb1-44ca-8df7-2c7919e96f04">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8c1af960-12ac-4908-ad75-04943ed60467" />
    <cim:IdentifiedObject.name>SS-12.35-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_efd601c8-b39c-075a-02ac-2b46dfd2fd9d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>SS2a</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b1c1d899-2ef2-7f4b-de8c-563b24626c22">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ad0fd13-dd5f-4a88-aff9-737ff466ff10" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3322d172-96b0-cdea-36b4-4d7f105915a6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_f9581d91-7e03-4284-bcf6-b3e59065e00a" />
    <cim:IdentifiedObject.name>SS-05.40-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9323ca30-eb61-7cf0-03a5-b3954a4a3b4a">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a7dc2f31-6d25-ee33-b638-2230d153e9fd">
    <cim:Equipment.EquipmentContainer rdf:resource="#_54cb42bd-b6f9-4282-b1a6-fea58c2f845c" />
    <cim:IdentifiedObject.name>SS1-01.50-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b63f2820-4bca-7a4d-cebb-21f7e469a66f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bebc601a-0ba7-49ce-8844-31d937272d03" />
    <cim:IdentifiedObject.name>SS-14.70-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_e92f58d9-801f-4a4c-f6a2-8c98b38d755d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-003</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7b2bd1b0-28f3-d9bc-8dd8-1015d5453a58">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-16.16-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_450b0983-f8ef-8434-198e-70c47f08ae91">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(15)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_167d805a-222e-5d49-5317-c443dd2ec153">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a67100ba-dba0-4de0-8d2c-13888675101e" />
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9c8e2300-cf0d-9f70-003b-d51537d0395b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8096c5a0-66e7-4076-b5d7-abd23a61e112" />
    <cim:IdentifiedObject.name>SS-09.40-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9ef22986-74c7-b628-45a6-0c00dfb99911">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_988674ee-bdcd-49e7-9780-bf7ee5e05b04">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6436665c-1ec1-4328-ba9a-faaf4544dd11" />
    <cim:IdentifiedObject.name>SS-15.50-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_db23ef0d-1108-5490-c3b9-db2774680240">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8096c5a0-66e7-4076-b5d7-abd23a61e112" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_4b67eefc-f302-37d7-dc0e-7bc11abe582a">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9ea37ef-48fd-4fff-bb15-194b241087ba" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_23e1a599-7fda-e53b-233f-de9b6dd3a1b8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5cd080ba-2c1e-4953-b9eb-ff6dd5c48204" />
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b588b265-b99f-6550-2eb1-df6136a93432">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(13)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f682446b-edf3-febb-c7a7-94645176b5cc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bebc601a-0ba7-49ce-8844-31d937272d03" />
    <cim:IdentifiedObject.name>SS-14.70-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_36248f5a-fea6-5df0-2af5-98567524c12b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75cb655c-c5df-4497-8935-8d950f9e524c" />
    <cim:IdentifiedObject.name>SS-03.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a501ee7c-bafc-036d-a415-17a250e286aa">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_30346af7-3084-6200-ca1e-7ba761f08316">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(6)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c78340f3-6536-6ee5-ea90-24f70f54b1b6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d753fa06-7a01-4302-81d1-baa91c83c969" />
    <cim:IdentifiedObject.name>JEN-NSHV-2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2976df8e-b58f-d5f2-5e21-b1555913db04">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-12.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_63bf00b3-6131-dfed-948a-253f4df711cc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75cb655c-c5df-4497-8935-8d950f9e524c" />
    <cim:IdentifiedObject.name>SS-03.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ff71ca2b-5762-6f1a-7a80-1df3650afcd4">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-02.80-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_fa852333-0318-cd10-bfba-552fee1c2c13">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75d13d08-5de4-4249-b8da-c59441d465c6" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_1b9b9f9b-e53d-e6ae-da75-002df413bf2f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(12)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_e7020254-8dbb-07b3-9070-8b1a6f535208">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c540da12-a5e7-92d2-3e49-631aea7ce7dd">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1bee1e32-5148-49e9-b534-00cd56ec5a93" />
    <cim:IdentifiedObject.name>Geb.10.10-V-Experiment</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_525ae257-b7ff-2520-a745-9dfe5a1a2ee7">
    <cim:Equipment.EquipmentContainer rdf:resource="#_b69904e3-2c32-4e72-b9f6-7033803c6154" />
    <cim:IdentifiedObject.name>SS-06.20-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_eb6f8226-b7b7-bd49-7739-bf61ac9bc081">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a49fa07b-e18f-4e0a-a8f9-795d8e34e43e" />
    <cim:IdentifiedObject.name>SS-03.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f47057eb-b65b-ba60-f4d8-e018074f1223">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8096c5a0-66e7-4076-b5d7-abd23a61e112" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2e327e65-8a40-62bb-4843-e2ab5b769673">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bbbf7363-0e06-4644-81c5-6293496856e4" />
    <cim:IdentifiedObject.name>SS-16.80-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7fe2896e-4ad7-031c-0dee-b6eb29442dc1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_7956f428-fef4-4524-8138-e2d95c3e24e6" />
    <cim:IdentifiedObject.name>SS-Geb.09.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_65ed17d2-f2a5-cd84-0ad2-6d93edc3ed6f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1bee1e32-5148-49e9-b534-00cd56ec5a93" />
    <cim:IdentifiedObject.name>SS-10.10-NS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9f129d71-c81e-5fe8-2923-310197205e38">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-Z-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_44c7ca90-a2d5-3496-1c9d-370fa4899d02">
    <cim:Equipment.EquipmentContainer rdf:resource="#_91b80e7e-54a1-43bf-aad5-9441ff1ca4dd" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_34f191a0-1aea-1039-2d32-8e9c592a93ea">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d753fa06-7a01-4302-81d1-baa91c83c969" />
    <cim:IdentifiedObject.name>JEN-NSHV-1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_459d73cf-b653-43d5-6a70-89d17acf67f0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-11.1-09-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_74222674-01a2-3654-f675-91c246dec0d0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-16.40-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7bc67070-d6cb-80bb-0468-90749f0990da">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3900f88d-3e23-4cd4-9fc6-cbd7f428d3d8" />
    <cim:IdentifiedObject.name>SS-05.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6875eb22-5036-02ff-e499-227fc04ab068">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-11.1-09-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_60e11437-fe9e-0e34-d000-66e901cd43fc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e9a49246-c270-4d2d-aa16-a657ed7ce5b7" />
    <cim:IdentifiedObject.name>SS-12.20-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_8716290e-d74e-afdb-5bd6-1f55af519300">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9ea37ef-48fd-4fff-bb15-194b241087ba" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_db418c77-602c-c8d6-5e34-af2bec87f6a0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-001(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_14171620-4797-154c-ad8a-74609aaf8d6e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_055d100c-edea-4524-a31b-2aa8413d9db7" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_abec576f-a074-83f0-6aaa-60c7c61fa672">
    <cim:Equipment.EquipmentContainer rdf:resource="#_81b6ccec-4672-47c9-87b5-27cfe067ac8c" />
    <cim:IdentifiedObject.name>SS-16.70-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_97e7df56-bc0f-3386-6a01-a78f68ac73c6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75d13d08-5de4-4249-b8da-c59441d465c6" />
    <cim:IdentifiedObject.name>H.ZELL-SS2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_133e79b1-3c05-45e1-a20f-c2e714065c2e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bebc601a-0ba7-49ce-8844-31d937272d03" />
    <cim:IdentifiedObject.name>SS-06.10-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0dd5dca9-98d8-8369-c14f-57828e569492">
    <cim:Equipment.EquipmentContainer rdf:resource="#_84e7576d-c04b-4f82-8f30-8ad0679157f0" />
    <cim:IdentifiedObject.name>SS-03.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_04a3f200-4374-99ec-d630-40d8545be7e4">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2b60c9cc-2eeb-476b-9feb-8db4ddf0b20a" />
    <cim:IdentifiedObject.name>SS-Geb.03.14-U-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6e1106f0-e741-502f-c9b9-b83273de369d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(11)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9ed2882f-7dc2-b8ee-78d7-277976eadc2e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_d400b802-6fa9-fc1d-75f0-06fbdb9d54cb">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c4c7272-6ca5-4c4f-927e-dba184edfa62" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_06b7141f-470d-e59c-018c-3f859347eda9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3a4b6e25-66c7-4a44-8777-342dddc93472" />
    <cim:IdentifiedObject.name>SS1a</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_696b1c83-fffb-b7d9-7edc-63dae3e80d92">
    <cim:Equipment.EquipmentContainer rdf:resource="#_91b80e7e-54a1-43bf-aad5-9441ff1ca4dd" />
    <cim:IdentifiedObject.name>SS-11.1-03-MSPA-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a6d63a97-ff3d-bfbe-ab5d-300cae0d6c7e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_925e5b16-1989-460f-b935-69a98c714746" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_700a0f52-b16d-1bfb-763e-34e763024146">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_33b72fa6-e724-12cd-8ca8-01d3f76e6b30">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6ce2d5e1-1509-971e-172d-61e5af9ff2ee">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6436665c-1ec1-4328-ba9a-faaf4544dd11" />
    <cim:IdentifiedObject.name>SS-15.50-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_cb51489f-3da8-f0ba-cb99-dd05173ab4d8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3443b718-820f-4e98-9873-dc253714f230" />
    <cim:IdentifiedObject.name>N2258</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f43e7c15-fa89-189e-16d1-d87c84e604d9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_42241658-3a88-4c32-b283-c651a39cb283" />
    <cim:IdentifiedObject.name>SS-11.13-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c3bdc463-cbae-8c1e-5192-d6414c21b3cc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>BB2.2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_8bd17e45-9732-67e6-7b7e-ee1d4d07d693">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b0b27f1-b52c-4709-bee5-7a9e2f3cd7c5" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_1f3235b0-9b7c-a792-4e0e-52dfefa1cded">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8096c5a0-66e7-4076-b5d7-abd23a61e112" />
    <cim:IdentifiedObject.name>SS-Geb.40.52-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_feb7492f-54eb-7968-36ae-1cd943e11353">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6436665c-1ec1-4328-ba9a-faaf4544dd11" />
    <cim:IdentifiedObject.name>SS-15.50-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_23593bbb-ec46-0297-28d7-5600de212d83">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(3)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ffaddac3-6a1e-cf0e-d31e-d4f32aa938bf">
    <cim:Equipment.EquipmentContainer rdf:resource="#_7956f428-fef4-4524-8138-e2d95c3e24e6" />
    <cim:IdentifiedObject.name>SS-Geb.09.10-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_813fbb7a-ed45-d87b-cedb-f3652c8aefe9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-01.40-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2369bfd8-23e6-4a6f-6c1f-bf3710da048d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_f9581d91-7e03-4284-bcf6-b3e59065e00a" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a8f797f9-20ee-a33c-f85a-42a3d367e9ab">
    <cim:Equipment.EquipmentContainer rdf:resource="#_81b6ccec-4672-47c9-87b5-27cfe067ac8c" />
    <cim:IdentifiedObject.name>SS-16.70-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7b7c33d8-9faa-b25d-c5d6-1d2e3839545c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_dbcc3887-9cfb-4840-b688-09d60e6b4121" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_635f478b-998a-2b55-d8f4-a0dc1c81a58e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2057e6eb-3790-46a7-84cd-5c4a2858b987" />
    <cim:IdentifiedObject.name>SS-04.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_5c19fdb2-8b97-c3a7-c993-f868ccbd84ab">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bebc601a-0ba7-49ce-8844-31d937272d03" />
    <cim:IdentifiedObject.name>SS-14.70-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_82edd5e1-f52b-9699-9490-aaed2d9ab26c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_925e5b16-1989-460f-b935-69a98c714746" />
    <cim:IdentifiedObject.name>SS-04.60-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7dea066b-d0bd-abac-a857-bbf1c0d3ad09">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b06f4043-994e-43aa-4f41-ce30976a18cf">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb18953-1141-40d8-8189-715e725e4c12" />
    <cim:IdentifiedObject.name>SS-16.70-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0d0227da-72a6-451a-c9f5-91e1c6afe513">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c4c7272-6ca5-4c4f-927e-dba184edfa62" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f1633007-0248-ee96-a64e-680cd3994d4c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_f9581d91-7e03-4284-bcf6-b3e59065e00a" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_5029f6d5-7abd-131c-3c20-ff19ceb03e5d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a49fa07b-e18f-4e0a-a8f9-795d8e34e43e" />
    <cim:IdentifiedObject.name>SS</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2c352f50-f5ae-a707-c159-3e59b9846c9b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_91b80e7e-54a1-43bf-aad5-9441ff1ca4dd" />
    <cim:IdentifiedObject.name>SS-11.1-03-MSPA-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2710ee47-8977-75b5-beec-ca65cfc2a617">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bbbf7363-0e06-4644-81c5-6293496856e4" />
    <cim:IdentifiedObject.name>SS-16.80-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ad476789-78c1-0dda-8c9c-eb0358a3c166">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2766984a-f0ea-3fa4-b2fb-7c5834b940e7">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b0b27f1-b52c-4709-bee5-7a9e2f3cd7c5" />
    <cim:IdentifiedObject.name>SS-03.12-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2e93f132-1b8c-46e5-cd6e-c090c3c92444">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3d342adc-e239-d874-c907-65548b2421a2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a7cffbd4-070d-d14b-383b-39909843b840">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7790d1ef-fa1d-38cf-3f8b-be9735cbb89b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9a72f4ed-f316-216a-9de4-6decdc49815f" />
    <cim:IdentifiedObject.name>SS-07.40-MS-20.001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6abaa517-b84a-a55c-c726-49299fbf66c8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f4d0e2eb-fead-36bb-67cd-fa1df3fa56cc">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ad0fd13-dd5f-4a88-aff9-737ff466ff10" />
    <cim:IdentifiedObject.name>SS-07.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_22be8fab-85ee-7703-7fdc-81c7204c7688">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b0b27f1-b52c-4709-bee5-7a9e2f3cd7c5" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ded125d2-e7c0-bba3-7af9-c7b683006321">
    <cim:Equipment.EquipmentContainer rdf:resource="#_75d13d08-5de4-4249-b8da-c59441d465c6" />
    <cim:IdentifiedObject.name>SS-07.30-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b5176406-754e-7b2f-1dce-4b141630e1f1">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-09.60-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_881cd0f4-eabd-b9b1-e2d0-0d2db9339cf9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_728f72d7-fcda-13e5-3124-3536e0959d9f">
    <cim:Equipment.EquipmentContainer rdf:resource="#_7956f428-fef4-4524-8138-e2d95c3e24e6" />
    <cim:IdentifiedObject.name>SS-09.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_ca599618-78b8-f899-0205-61a1ede0dfe6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_7956f428-fef4-4524-8138-e2d95c3e24e6" />
    <cim:IdentifiedObject.name>SS-Geb.09.80-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_5a85ef7f-9ef7-97a2-56c1-af4764aa291c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c4c7272-6ca5-4c4f-927e-dba184edfa62" />
    <cim:IdentifiedObject.name>BB2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_e3d5d089-0b7b-05a4-86d4-d523a2fbad96">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3900f88d-3e23-4cd4-9fc6-cbd7f428d3d8" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_bc4d55ba-bf26-3c27-463f-d73adf5307b2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_97ac8d5b-6244-44bc-8c1f-fa20ee3615f4" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_a3a57d94-7b5e-94af-1f61-59181ae1ab93">
    <cim:Equipment.EquipmentContainer rdf:resource="#_bbbf7363-0e06-4644-81c5-6293496856e4" />
    <cim:IdentifiedObject.name>SS-16.80-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f84fce25-5b59-e43d-085e-a8a063366671">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a5ab4907-647b-421a-9252-6d8a89f4ff28" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3b8979d8-8a72-372e-8bb9-7e9b20f80913">
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb18953-1141-40d8-8189-715e725e4c12" />
    <cim:IdentifiedObject.name>SS-10.14-MS-01</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_8d904800-cdc2-fcbe-4ccb-2a145bf2afc8">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_5bfc1ed4-6f24-731b-860c-a65785a01a0c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5cd080ba-2c1e-4953-b9eb-ff6dd5c48204" />
    <cim:IdentifiedObject.name>Geb.04.50-10kV-SS2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_22404b46-85fa-21c8-d7d4-a15cd5fd84ac">
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c4c7272-6ca5-4c4f-927e-dba184edfa62" />
    <cim:IdentifiedObject.name>SS-06.80-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_7e6b0389-d3f9-ceb9-0539-73b852d427f9">
    <cim:Equipment.EquipmentContainer rdf:resource="#_d9ea37ef-48fd-4fff-bb15-194b241087ba" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002(2)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_d071916c-dfab-a07e-84fd-402b89f3ef7c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(2)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f9bce867-0728-5f7d-8eb2-d950a2b85743">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_89e9f9ba-3d4a-20e3-6d5c-4721e5492d99">
    <cim:Equipment.EquipmentContainer rdf:resource="#_6027502e-b4c8-48d2-8207-36d342964a9d" />
    <cim:IdentifiedObject.name>SS-10.40-NSHV-002(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_04bb11be-c216-6781-8c43-f72f7693b61b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_c920358f-76b3-4396-9ce7-6b6db15a7c61" />
    <cim:IdentifiedObject.name>SS-02.17-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f42e3a89-c363-207e-7be1-3c375cbaf49e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_055d100c-edea-4524-a31b-2aa8413d9db7" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_37525c4e-08b1-ed13-fa3a-631b18c2a587">
    <cim:Equipment.EquipmentContainer rdf:resource="#_42241658-3a88-4c32-b283-c651a39cb283" />
    <cim:IdentifiedObject.name>SS-11.1-21-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2d5ead0e-8c73-12ff-c035-b599ced6ddae">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2057e6eb-3790-46a7-84cd-5c4a2858b987" />
    <cim:IdentifiedObject.name>SS-04.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_4b2d36df-5ec8-a0f0-17d8-d07bb5e7f767">
    <cim:Equipment.EquipmentContainer rdf:resource="#_3443b718-820f-4e98-9873-dc253714f230" />
    <cim:IdentifiedObject.name>SS-15.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_559477d3-ff29-681a-0982-f95b2588f399">
    <cim:Equipment.EquipmentContainer rdf:resource="#_49527e83-5553-46a3-a6d6-0fdec47b5d13" />
    <cim:IdentifiedObject.name>SS-07.20-NSHV-005</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_df58e8fb-a8e5-628e-307e-ac546c90a0c5">
    <cim:Equipment.EquipmentContainer rdf:resource="#_a67100ba-dba0-4de0-8d2c-13888675101e" />
    <cim:IdentifiedObject.name>BB</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_f4e90361-7fe4-4e3f-31b9-a7cb8637d82d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e77dcd86-bc1c-4adc-a255-a63807950d6e" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-002(2)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_abb5d879-30ed-2e08-98cf-0a45b3d91c4c">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_b6d027e8-ace0-fa42-2e39-65c35393f541">
    <cim:Equipment.EquipmentContainer rdf:resource="#_91b80e7e-54a1-43bf-aad5-9441ff1ca4dd" />
    <cim:IdentifiedObject.name>SS-16.30-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0d3fcab5-a8d9-a0eb-2929-728dbc343905">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1bee1e32-5148-49e9-b534-00cd56ec5a93" />
    <cim:IdentifiedObject.name>SS-Geb.10.10-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_fddc0ce2-528b-ef71-030f-8fd1d9a36cd6">
    <cim:Equipment.EquipmentContainer rdf:resource="#_f9581d91-7e03-4284-bcf6-b3e59065e00a" />
    <cim:IdentifiedObject.name>SS-05.40-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_2ba006bb-a7f9-6869-5506-fc8bd45219ec">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>SS1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_23ea9415-7008-1891-4216-d2fbae59281a">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>BB2.1</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_6e37409f-1130-5d27-f54b-a4b759e25c8e">
    <cim:Equipment.EquipmentContainer rdf:resource="#_e793387d-90f6-4f22-b984-55887b60f3a2" />
    <cim:IdentifiedObject.name>SS-06.10-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_1ed15497-3610-4ce0-1f10-b4525346bb85">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(4)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_0d8f001f-4a60-9840-1dc1-944a0baae504">
    <cim:Equipment.EquipmentContainer rdf:resource="#_84e7576d-c04b-4f82-8f30-8ad0679157f0" />
    <cim:IdentifiedObject.name>SS-Geb.03.30-V-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_1645d99f-3340-f48f-5402-81f6e4ff5888">
    <cim:Equipment.EquipmentContainer rdf:resource="#_2d67d079-c7c8-431b-9382-f94448625757" />
    <cim:IdentifiedObject.name>SS-06.80-NSHV-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_4d45f34d-3d3c-4a11-6499-6a1dec558b2b">
    <cim:Equipment.EquipmentContainer rdf:resource="#_925e5b16-1989-460f-b935-69a98c714746" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(1)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_470b60f6-0933-c08a-eedf-63fe5a8ac71d">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9ad0fd13-dd5f-4a88-aff9-737ff466ff10" />
    <cim:IdentifiedObject.name>SS-06.10-MS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_c77efd95-542a-d29b-857e-6d2510e8e4d0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_055d100c-edea-4524-a31b-2aa8413d9db7" />
    <cim:IdentifiedObject.name>SS-16.30-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_762a4574-a0c7-1079-db34-3021461268a0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_dbcc3887-9cfb-4840-b688-09d60e6b4121" />
    <cim:IdentifiedObject.name>SS-10.40-MS-01</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_3bad07bb-40d6-d440-cbbf-885a58cff4b2">
    <cim:Equipment.EquipmentContainer rdf:resource="#_9568b476-d2a4-4585-bb70-bb40fc7a8ab9" />
    <cim:IdentifiedObject.name>SS-01.30-V-NS-002</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_bd5a62a7-8035-88b9-99bd-b8e3ef9495c0">
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a04fdb2-4af6-4bc7-8240-8d6083e8230a" />
    <cim:IdentifiedObject.name>SS-14.40-NSHV1(7)</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_27b2dcf5-4375-4047-0de1-b1584000ec34">
    <cim:Equipment.EquipmentContainer rdf:resource="#_1903ec0d-4096-4f12-b568-06497b0d3186" />
    <cim:IdentifiedObject.name>SS2</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_9ca60a07-70c3-b716-9d93-35c03f05fc96">
    <cim:Equipment.EquipmentContainer rdf:resource="#_25b078da-1f69-499e-ba77-3474258a0981" />
    <cim:IdentifiedObject.name>SS-14.40-MS-001</cim:IdentifiedObject.name>
  </cim:BusbarSection>
  <cim:VoltageLimit rdf:ID="_42966cca-abfa-12b9-8719-09ff01768688">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8294d9ed-d98a-b2ee-70f5-279ae22ecae8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_ccddf7a4-4cfd-f9ce-fd5a-b746094c1e6d">
    <cim:IdentifiedObject.name>high limit for SS-Geb.09.80-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6de9996-f369-1579-8477-3ef2cc4f329e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_2a71f421-3df9-4d02-9923-3cb920097e10">
    <cim:IdentifiedObject.name>high limit for SS-Geb.40.52-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28788815-9daf-e717-8c35-8fcee980902f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_c8a7699d-b5e7-eabb-10fd-b8f2fa14b4dc">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_551ccc41-d2b8-32ac-ae31-c7363362a679" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0496b6db-8d87-6251-22ec-c10bb4dc0bec">
    <cim:IdentifiedObject.name>high limit for SS-06.10-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e4dd253d-2750-02f1-f09b-0f2071adb754" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_86990d0c-937b-e0d3-f3cc-a72d35005044">
    <cim:IdentifiedObject.name>high limit for SS</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6d7fe1df-4bff-1867-6a79-5ead7ece3f9c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_f5f0efeb-35ab-3fe1-54c4-516b59438bf3">
    <cim:IdentifiedObject.name>high limit for SS-15.50-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b8b13d29-fb83-87a5-27f7-10e641f3153e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_f2c3d56f-f465-b252-bdfd-777409620741">
    <cim:IdentifiedObject.name>high limit for SS-Geb.09.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60dde2cc-65af-5554-a3f3-fc3989ccceb6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_26eed175-280e-646f-89bd-1a4abf7f40fc">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fb85d67a-8a08-24d9-505b-acd603a236ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_93dc69bd-ddd2-97e1-4a53-71d15c882351">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_764e1830-5c13-d243-4342-5cd420036d19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_fcca02ad-2801-02a2-2a9d-7b00df3793f9">
    <cim:IdentifiedObject.name>high limit for SS-16.70-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c451be42-6db8-1e32-904b-59fcc87246f0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8b470385-9b49-a941-636d-b49d6bb4378c">
    <cim:IdentifiedObject.name>high limit for SS-14.40-NSHV1(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_41d24737-0933-d361-01ca-ad7515875c84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_cdf689ba-0bfe-ad62-4027-9754930aa938">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84666d66-062f-d4ef-5c5e-4aa024fa221b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b71bdbf4-1ae4-175b-960c-eddbfcbaa178">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-005</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_48a5faa3-b4b9-f82f-3a30-c372cbb74ce7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b0b756ca-e3b1-8df8-5dc7-9d79723f79ce">
    <cim:IdentifiedObject.name>high limit for SS-Geb.03.30-V-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf152404-778c-25ac-cc88-a1a7edf43563" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_140b7683-cb32-244b-d2c1-319f5e205fad">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04349d8c-ab4f-cd6f-d789-3ee393bd4992" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_74d84992-c3cd-f90d-667c-efa88a0cfde5">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26ce0cbc-d352-2eba-b654-55ad9116b5cc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_49c4a8be-a2fa-413a-9d40-baaa8f283692">
    <cim:IdentifiedObject.name>high limit for SS-Geb.10.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_abb43a44-d561-8fd7-8ec5-7b8fc7e68056" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b9c13566-b5b5-a7f2-bd1d-625435a3165d">
    <cim:IdentifiedObject.name>high limit for Terminal(4)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c067923-e4c9-4668-17b7-b249916dfe51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>36.75</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0a021e28-4833-632b-0fc5-759636934227">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_028e65a2-08bf-70b4-65f5-cec2d21993f2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_abb19496-ae82-44aa-a525-3342e638f025">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06de4fc5-a27e-2616-2589-127844ac6865" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_80bf4831-cea9-2f92-a340-9f90e59d7a3b">
    <cim:IdentifiedObject.name>high limit for SS-16.80-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc91781e-69a7-af79-f48e-e511feb30387" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d285f8dd-ea09-62ab-7978-71edcc5615cd">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a7efee81-2306-ebd6-aaf5-c670a5293628" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b2597c1f-00cb-4f21-2710-e7b9c4526fdd">
    <cim:IdentifiedObject.name>high limit for SS-Geb.10.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83bb18fd-6c84-2f8b-1f6e-8e52484376e5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_885c853a-5d4b-5ba3-333a-bce634dcb896">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85af2634-e925-4885-e7a8-ad098638a55f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_cf669cc4-5759-9708-0c4a-7f976939bbf7">
    <cim:IdentifiedObject.name>high limit for SS-16.60-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee5d237f-a308-10ff-1f90-a79169a88d78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_58e9db8b-3dc9-a56a-ee87-db43a53d7e95">
    <cim:IdentifiedObject.name>high limit for SS-06.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_115125ea-a4db-5308-3fec-d6f5bef1e241" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_e3a95259-78a2-cc6b-1ae6-9d7df8138b57">
    <cim:IdentifiedObject.name>high limit for Terminal(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d98ccc8a-2f42-780a-1358-a76887b894cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_29da0ec0-47d5-d8a6-6296-67dc90186006">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_583aea4b-a809-2417-8aa6-7a77b0d99e56" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8311afd0-71c5-addf-38cd-aeb5e6e26158">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-004</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_92276b61-10ac-dcbc-cd01-dde4a0e75585" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_a6af69eb-1ce6-dacc-f1d4-d2361435ca4a">
    <cim:IdentifiedObject.name>high limit for Terminal(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f65c41b-fffd-3177-7732-46ae6facf20c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>36.75</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_342f0261-4239-1ff0-5c00-c05d351436fa">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56ea6c26-d8a8-c3d2-bb1a-f89b68f9bea1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_155c4b83-f33c-c852-9047-383c98fbc37a">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9d363502-7fdb-ee72-268a-2ef8b64e62e6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_93580b0d-600d-d594-f4ed-dd204e13a905">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf7a9b74-dc0d-9274-a450-171c997e553d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8e0a6bc1-52dd-bcca-c2b3-0b661d6cd3e8">
    <cim:IdentifiedObject.name>high limit for Terminal(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b2f36de2-5ac8-ec46-ca69-414b28d794cd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d5c11690-ed73-b850-3d04-9d2136f6fa4d">
    <cim:IdentifiedObject.name>high limit for SS</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cd5f2d58-8d86-58f4-cfb1-091bab9a1547" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_582e321b-f2c2-3a50-2a4d-2861004a2b70">
    <cim:IdentifiedObject.name>high limit for Station 110 kV-In</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b48ee38d-8e4b-dd94-c7cc-7f8b5b0e6fb0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b457bcd4-fb73-c17a-4049-024286983be2">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce7f70a2-687e-6a60-c48e-37d65eccdc23" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_95cc9299-ac66-6b7b-df85-a28bd1ccd721">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9f617fee-696c-e9e3-281d-bbd6cdffd2d4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_69bd2891-316b-4a7e-b083-635f97c07688">
    <cim:IdentifiedObject.name>high limit for Geb.12.20-U-NSHV-</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b6854fe-89fe-f8aa-3a71-42a503e95c91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0029700e-f149-b6a1-0be3-4bf448117678">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b21e4208-9897-0c87-e764-d714dc8d4664" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_198542a7-8c54-5537-1009-3b49af1f6ee8">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3e9a1109-ef97-7be2-15cc-54f0259b75da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6591e0dd-ff99-9d6b-9980-3e74f8b99c8a">
    <cim:IdentifiedObject.name>high limit for HV-NORD</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8c436b6-f9ef-47be-c209-69abc64387a0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9c0c750f-7b08-6e9c-916f-cef07ebc09eb">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2600f983-e01e-2232-0aa3-106b4d118d29" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_ec03bba1-07c5-19fd-c6de-9237dc217caf">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdc2b212-ae57-d41c-4700-19c99d44c58a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_10b736d9-b44c-28dc-aa13-1a365e799b7f">
    <cim:IdentifiedObject.name>high limit for SS-01.50-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfa5bf7f-c8d8-8e1a-adfb-32af5e1bbbad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_75859a76-2d31-231d-ff35-84a14e326a69">
    <cim:IdentifiedObject.name>high limit for SS-06.20-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03d40130-a5e2-f1ef-9e28-2bdb1924d97a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b3e4541a-547b-5b22-fed1-db8b419291e7">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ceb64570-cc7b-d6ef-d185-f2dc15274f89" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1c2d9f70-9a5b-2c0a-abf7-81bd1eba4ef3">
    <cim:IdentifiedObject.name>high limit for SS-15.50-NSHV-003</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f95cae5c-3df7-d37d-bc7f-38caca666f97" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d92db15a-f282-f25a-6fb8-888c6fd60b18">
    <cim:IdentifiedObject.name>high limit for Station 110 kV-In</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_981881f7-1af7-9312-9478-ac5b82d5a8d5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_beca1cf8-91bc-0915-361c-c6ec746c7ee5">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68104f0b-4884-cd59-e0ec-6964bc53e330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_3bd8e6e6-9f11-8fbf-a923-6d773eea322a">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d3bbc5bd-fbb4-2377-e090-971eb4b93fa5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_a1c11b10-32a8-7b2d-65e0-d4857842ee62">
    <cim:IdentifiedObject.name>high limit for SS-14.70-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a008c35a-aaf4-020c-c919-2becba75e974" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d0f91bcc-590c-1e5f-21ae-d84eba949920">
    <cim:IdentifiedObject.name>high limit for Terminal(3)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53a3c33f-bf53-a224-5933-f6ee296d15fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>36.75</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_ab74608f-4fc7-19ad-e606-eafd4377add2">
    <cim:IdentifiedObject.name>high limit for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a712fb07-512c-7796-2fd0-883afae9df2d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_adb4a6c7-ef9f-ab41-a229-aad1dde98f61">
    <cim:IdentifiedObject.name>high limit for SS-16.80-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a6d0ab45-b980-6ec7-1c33-a9f07eb3194b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_14e5aa02-b76f-3b7f-8463-69d8cb6e4779">
    <cim:IdentifiedObject.name>high limit for SS-14.70-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8b7a8a7-f0cc-d902-e66e-eb0c257fd2aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_a8d4cced-53b3-813e-06ec-1b8cd78ada75">
    <cim:IdentifiedObject.name>high limit for SS1-01.50-NSHV-00</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a48e12cd-25fd-524b-f20f-698e6b4db948" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_319dc6f7-5d2a-9eb4-4073-0d7a47fdaf66">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a55f7c23-c576-be9b-eb38-58d76d1cb4e9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_5f99e2ce-9edf-9cef-ba83-9770c5e12190">
    <cim:IdentifiedObject.name>high limit for SS-07.20-NSHV-003</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28250419-9302-8636-7ff3-ed4283d10afc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_e7e0a5f6-0519-4885-0b98-13847875bde9">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19a44bf9-c391-e441-ca98-1e76a9af1ae6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_e9ff2c91-b4ee-290d-0517-3a5ae49083a8">
    <cim:IdentifiedObject.name>high limit for SS-01.30-V-NS-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f9d1f0a8-1e61-2648-5107-aca7a9d3a58c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8e20efda-01b6-ebe1-2b91-60a4c547da2d">
    <cim:IdentifiedObject.name>high limit for JEN-NSHV-2</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ca9784ab-a1eb-8444-1c21-7a9e9706fc07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_37a55137-65cb-6c20-af2f-6d841b13238c">
    <cim:IdentifiedObject.name>high limit for SS-06.80-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd5a7a44-d817-aa4b-38ad-cf7ab51a59c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_127c46c3-473f-6d12-989d-d0c1d49ca6ad">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bfe511de-c94d-92ad-e7e8-3093ad2ca146" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_94b0d1a8-c117-8504-f56f-247b8130d705">
    <cim:IdentifiedObject.name>high limit for Terminal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_daff9bcd-3086-25c7-6e82-2e22c6fab8f4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>115.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_cc218e2f-390c-e8a1-e6f4-7e19a78c282b">
    <cim:IdentifiedObject.name>high limit for SS-09.60-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58034d61-8fce-843f-96e6-adbb6bc3dbd6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_707326c0-2316-0d05-dea4-a50d790ed99e">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_de060b21-22a1-5f87-32ca-04bf4295466a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_fcbb14bd-18da-15d0-a221-3a847d53d975">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_22520fa4-daef-1767-6f4b-18bb05a16860" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_26476c87-dd77-71bf-d372-6555b469bcaf">
    <cim:IdentifiedObject.name>high limit for SS-16.40-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ac3fb44-73f4-517a-3cb8-00f60ada6d7f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_d4898572-dab5-32f9-ab6a-65249580f3f3">
    <cim:IdentifiedObject.name>high limit for SS-15.50-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9955ccff-fdb5-37cf-825b-3745a0f93b46" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_95a1c3ed-275b-8d5c-e8c8-23b0d69d5cb4">
    <cim:IdentifiedObject.name>high limit for SS-Geb.09.10-NSHV</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f1604f4-a73d-0e90-9441-1408cde6f2c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_19994b3f-5b4f-e3b8-15f3-0c998435508f">
    <cim:IdentifiedObject.name>high limit for SS-Geb.03.14-U-NS</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9f0804f8-8b80-b78a-e48d-fecef846e75d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_ca8b2e4b-4829-f062-af8d-5311c5028959">
    <cim:IdentifiedObject.name>high limit for JEN-NSHV-1</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94fa5671-04d3-763b-aed4-7814f05f4054" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_ddf24f76-f039-57bf-d1a8-b35876bf8766">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94025a5c-bc0f-06a1-6232-c582e4dec8d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b3375988-174d-1b81-f238-704c7c9b68da">
    <cim:IdentifiedObject.name>high limit for SS-01.30-Z-NS-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0f9b8277-47f0-3ad5-a1c3-3557828e4081" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_c8445c29-4830-312f-0a3c-bad059610a27">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4a91a199-f6d9-792d-d622-2d89a3903f76" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1c7d098c-ba0b-7fb2-c86b-755fdb695cba">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_adfa2482-770a-2226-c2a1-cd0c48787793" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_13f3e574-9e3d-7f9f-b39c-94d3c563a02b">
    <cim:IdentifiedObject.name>high limit for SS-10.10-NS-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5014c152-9e47-6486-dde7-ac6d4a72cd7a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b1bf57c9-8814-b798-7cb6-3e2be06756aa">
    <cim:IdentifiedObject.name>high limit for SS-16.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17373a9e-47a8-5ec2-315b-9cc66136bbf5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9d62549e-a2de-7a7a-e872-e89bda031491">
    <cim:IdentifiedObject.name>high limit for SS-16.70-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9df33303-25f7-ebd8-52fa-a13b1161b469" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9fc81bd6-4653-8127-6065-cbf65b027ebc">
    <cim:IdentifiedObject.name>high limit for SS-10.40-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c0d86d81-8ecd-c9e8-5238-6b24cac0311b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_b1eb6609-d473-11da-b2e3-5ed245b4a216">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-002</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba65a103-a87a-edd8-eef4-09f442e9855b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9c601390-83a5-8b5d-e953-a7698b6b663b">
    <cim:IdentifiedObject.name>high limit for SS-07.30-NSHV-001</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_948be625-4f87-cb70-b394-1ea132489926" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>0.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_dc0fe933-871f-be98-87bc-363fdb0aaced">
    <cim:IdentifiedObject.name>high limit for SS-07.40-MS-20.00</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6abf49b-ef48-65b1-5d55-00c660605c6b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_58234e5b-56b2-8848-1b17-48a62acabede" />
    <cim:VoltageLimit.value>21.</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:CurrentLimit rdf:ID="_35d942fe-2ace-2c39-aaff-f4e40f6d7805">
    <cim:CurrentLimit.value>350.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 11.1-03-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42e6c3e0-85b0-039e-8a63-5b507abcc2f8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_92030c45-04b7-28d2-6d1f-5fc9c9223f05">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.03-Geb.Res.</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6c210107-cab1-11e7-0b87-9078e922935e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_71dc0c51-ff50-a060-ff3f-9d1a3ebedb47">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d8020cb-eb10-c950-16d8-8766f7d72820" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_60136dea-e48e-fc00-7bd6-956fbdf067ca">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.19-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_22d1a941-df57-9f47-b778-6c01696595c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_db69a54e-6079-a644-8d89-e34c3cc81c5f">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-01.90-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_292ad28a-d1e0-03b2-0a13-1da7849b00a5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_27cabbc1-9a92-9801-7623-0b28577590d1">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-15.50-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2237612c-2022-4b44-019e-0a8f46d76e2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_971b2928-a984-884a-ee5c-b595d90ef319">
    <cim:CurrentLimit.value>454.663</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c7da84b-845e-6103-ca9e-032f2ee53cde" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cf553033-0979-174a-9ad3-6a8b03aae5de">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-15.50-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f7acddcb-ee44-208b-c098-0fdea23c1802" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2ec5a79e-118c-9241-89c9-216103d43fe6">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1280</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c25eeaa2-8bdb-0859-8c59-096db8f339b5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc818110-ee62-8909-8442-088287914224">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_2</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_59f37fb6-f936-f1e6-f0d9-1ee67c6f1e8d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e697e475-a61a-1ef8-ead5-c41d48ce7d04">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.14-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_880a24b7-d336-1761-4ce2-174b63ea74c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c26d1a99-5d3a-0ce2-4fcb-b713331dcd41">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.20-X</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_346ed86e-e183-67ad-78e2-4ffc1b0b760a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3a151f42-3fe3-92f9-edcb-20eb569db88f">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.90-05.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06b7bd5c-7335-3803-eba9-b1a5ab243ce7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_93367cfb-89f6-41a9-6b87-287e481711a5">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc66f694-cd2b-2124-b008-4d60a9f2298a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eb262a1f-b3a3-7ee3-e4a8-19c03e0bae2c">
    <cim:CurrentLimit.value>144.338</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_342f7d48-a274-d1c1-db89-014adecaa99c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_17aadfb3-36b3-3ae1-b264-009ff3c06d39">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.14-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_519c77b0-4a82-d0f6-0add-63da5428b04d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_688c8f17-bab3-7759-1319-d30c91816881">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-05.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc090a11-082c-eef0-7380-19c53ca65905" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5670b177-580c-5685-b2c0-a856e98d5ef5">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.20-X</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b676721e-1176-cb78-2a30-4a48f434edc0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f9a1a6da-4338-45e1-b14b-fbd1dcc7e814">
    <cim:CurrentLimit.value>18.1865</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_76294577-61dd-6970-7fce-3a420fde0f67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc50ff29-7034-4b83-10df-ceb043a95a81">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c4971d6f-2872-fbef-b4c1-a8ad6a95bcd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2c98e84c-9a5f-b170-0caf-8221432e11fc">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.70-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f8a7fb81-cc4e-47cd-0311-6eb5af886e80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1bc810dd-508e-a03a-aae4-95fbf2c67595">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T815</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f1132f8-1a6e-890f-ac0f-01e475fed1d6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ebcaed9c-d008-f680-5a57-8181db50dd79">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-15.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2cedaa9-e5fe-223c-cd57-578838e1bd7c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_01848b86-4bbb-c55e-3728-53326a4e509b">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.30-05.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cabed045-110e-49ac-45b5-491e684da690" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_33c45b5b-8687-17bd-fcf1-1c68b5d1adc8">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T815</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0075323f-c039-ea2b-f0fb-e70a1f3aee50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ff61cca3-e2a9-3189-1127-c1aee84f55eb">
    <cim:CurrentLimit.value>2886.75</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-16.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_747bf43c-701f-754e-d7a3-2350dec42ad4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_897976d7-31a1-b5ed-fdb3-d0319522a3f8">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1308</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_20a4a977-6038-7bd8-6dc8-ad933a51b1d7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fae80377-7708-0112-e6fb-028e1069703c">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.12-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95815a4a-0728-c8c9-c1cb-78a03d991569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_186299c3-5fe9-ce52-448f-7334ce3d4666">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.17-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74d5417e-6e34-06ba-e41e-0e473b6fda80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d678e7ed-88eb-f4b7-f485-497e549f739e">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.02.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_049b2a26-97b1-e8ba-5d29-63ceab628adc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_47b3cde5-bc8a-b29a-4805-c8325a0c3e0c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.30-05.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a80aa9e-f5ec-deec-d39a-4a7f486bf72d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2620cba3-9339-f656-4dc7-90e918560803">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.70-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68e490f2-281e-73de-0491-3ce973cf4a81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a4d8bafd-3a41-485a-f4e0-42c073b7e135">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.02.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6efa0855-edd8-5fb7-abaa-458f9f248180" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0ac0f229-e723-f3bb-8d63-56a112307db3">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-09.60-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e03c2690-6743-90ae-71b4-e0fb2c113f48" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2aed0b5a-5938-a796-b061-3e2532cc8a62">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-15.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5befe90a-5702-c901-342b-c5ae0ba3e8fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f65f9ed9-64bb-b46b-2146-9653819f036b">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.11-Geb.02.20-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42067709-a4c0-a55a-00e7-c7f48d7079f4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6876a484-ad11-38cd-03fc-4b37a3d581e4">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.11-Geb.02.20-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_98bc9ab6-d623-01d5-966f-1c691ef9e2be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f89e8e2f-d392-9226-8c1e-65a458ffe94f">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.60-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_263ba745-49e5-bd6d-4fa5-90f9fe5b5295" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_80341d50-1085-11d0-38ae-c7ba355c7d5a">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.12-Geb.02.40-W</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26b8984c-54d3-ec03-6147-3c30ff46efbf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_40830571-6647-0709-ada7-e8079118ed41">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.12.35-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e3a3db5b-90c4-6ef7-5894-6557210322ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_20977570-e127-3e19-35d0-2d1585930bed">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.04.80-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ced9ed5d-4f01-fb88-e2ad-d517e2e682ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c7647cdb-b923-1b84-c1eb-adedc5685eef">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-16.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62238666-170d-26ea-3cbb-f4d2ebf6875f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f973bd7e-881a-6b08-cc24-74beeb8f450e">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.60-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee46b163-8151-2a4d-119c-bc7c9d8309d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9e0306f7-6f0a-95a7-1b8a-cfd4b67e91a6">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.12-Geb.02.40-W</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a732327f-ed9f-405d-5689-e7f63acd400a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_12fe993a-914d-56b1-39e3-c5cfa1b7bc4c">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.4-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c465e34e-1551-7d92-f531-41e1cebd1532" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8674addb-d6cf-18e8-fe00-405569d0a03b">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.10-06.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f125ae4-afeb-30eb-efa7-ee813a8f76fb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c908a41c-a298-4abd-68e4-ffd03f2d88a0">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd362ce7-443b-a820-ab31-0b55bc4ace04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_97d5b509-0a74-660f-3469-6d474c88ae6c">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1308</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97c5964d-1cdd-5290-ca27-6081c475e297" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ded6a55a-241d-ce87-37a8-d16679c55c7b">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a404a652-449a-e192-6fe5-7d84b61499b3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ff0b55f9-44a9-1519-af6e-f7f3289c63ba">
    <cim:CurrentLimit.value>466.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Line(4)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fb90c886-b238-d3f8-b8c3-163b334a9cad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ab067770-43ae-c22f-a5c7-f5bc11c2f0a0">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.4-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4c591836-e6a0-8df3-f13b-e267405c7745" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0adb2c03-bcc8-f05e-f463-25419c9a5d2e">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.12.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_045949d4-3473-bc13-69e3-c0006b334cff" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c6a1331a-e048-3909-c261-3620aefbdc6f">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c805ef2-dc96-33d4-df8d-cc06f9ab98b3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9a6d3f32-1ead-ba72-f1a6-46578ae00ac5">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.01-Geb.04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee089d48-1874-76ba-2f2e-4a310b6b6531" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_13ae7821-8309-a502-82d8-56aed1e08d0d">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-Geb.01.40-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_45e19c34-f408-6f6d-6a9c-8fa73375aa28" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8185d181-a430-cbec-eefd-da2d7edc743e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.60-12.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95ae810b-8456-dd22-6b07-fe78a18e7d09" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6bc7a5c8-5a06-3b3d-7ac3-4dd6be58225e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-07.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7eb432cf-e2d6-d4bc-37e0-27b834787310" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e8424979-59e5-f4e9-3b7d-2298ff7e729b">
    <cim:CurrentLimit.value>92.376</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T810</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9835165e-fe5f-dc7d-fef2-b0db66e6d5d8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5da3e554-4751-9905-3d61-625ac61fa1d6">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-07.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_732003c6-dfb1-b62b-b9be-1089c9901f32" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b66b58e5-79fa-9a90-b440-c3c143d0255c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.90-06.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b206cc33-c207-7b5b-5b3f-f0ae284ef1e1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ebb6489a-8f6d-dbed-1289-fc3202bd6d19">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-05.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b72917d6-3922-d1a7-f361-c9d8348a5068" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f6fa51fe-b003-0256-dbf6-e6ac0d52118c">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.80-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_865a98d0-168a-dfe0-ee7e-ad27820fc4c8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8ba03c93-1373-c1a6-a761-7b950760eb5c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 06.20-07.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c77f3e96-3714-cbfd-0cc5-926717cdadcf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6bbac3e0-9cad-3b10-5905-ec6c8a6d2f8f">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.12.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99cdb334-0c60-f860-2bef-6e4abc97cf3d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_af88f6c9-2c4b-0b29-c339-a368d2808b3f">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-09.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e15cf25e-1d91-d4cf-3616-1c7ed54de4e8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_84558221-0071-95d9-69f9-30868d6e7085">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.04.60-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_72afadac-db08-dadf-5418-2e288f1602ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9ba8311b-9cc6-b922-c9b2-a6195c73ec59">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-05.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42eba2db-4905-0446-1bd8-574d40856f3f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8a21a2d6-1860-4db6-b5c9-c521d40efd73">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-09.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b8d57ccb-dcac-f6d3-3df0-9e2d01ff6c69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ca900ed3-2ef7-7bc1-6750-99242ddc02d4">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_653f9a7e-0650-8b18-4c8e-b95b5fd93e1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2349fbb3-0823-1a63-7acd-10fb4910e79e">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907c3bf2-d84c-cff4-66d7-8c4e1bd9d3d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_12d2c67c-7296-1075-f0c6-fc9f43f07329">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1063</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f7e3d07e-0592-1324-5054-b2ca65a34606" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_206e705c-5b7c-959c-d105-6568cbaf1fbc">
    <cim:CurrentLimit.value>2309.4</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T810</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b0d3d3d-baa3-f356-6b46-609a06daad6a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_74a3f36a-58b8-ab6f-ebd5-d96a0f52b136">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.80-04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85dbb2ac-4c6b-642f-0abe-5069ebec05dc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bd24c331-e3c0-5050-2c4b-707e3803316a">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-Geb.05.10-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d3955303-4e96-4f3d-2316-02ac3513238e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e138ba93-733c-2464-b606-658cd67ec62f">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-05.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_908ad235-9870-9502-679e-ac11a10ecf14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e68471a6-cafd-cffe-c49a-d85d991cab91">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.10-H09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_597f070a-ed0f-d6c6-d1fc-25bb963c579d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eea35409-6ddb-b2ec-746e-9ff343adfd0f">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.11.21</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f56296a7-9016-a58a-effe-0afa612a1dc7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0b61cdba-3889-3b14-583b-8ba65376e649">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-05.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2d7d92ad-6582-903f-5efc-6dc3e33b9616" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_27189b0e-5252-f4b2-648a-679f84422613">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-02.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8acd9c71-1fa5-acf6-eb79-b02f686cf13a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0ede924a-516d-a4df-535d-829e1262e9df">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.90-06.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e3e0f941-2dac-09d6-71db-daec2f31dcd9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_29af190f-5bc6-7758-a3cd-770b0da31f81">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1063</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f68798ff-fb40-5bfe-a542-14b8fb086038" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f78903cb-4eef-e23f-0170-4f760f7ba9ef">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b11dfb1-568f-c3f4-6a2d-5088bf365485" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_69628ae0-cd7c-8ced-51c0-d55113bd792d">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.14-03.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d4f08a0-e42b-cc4b-a436-8df5c75a6d7a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_effd4d45-53ea-d18a-f1e7-41fe28c54976">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.04.60-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b5552a5d-9d44-8e50-98db-e36343a68b7b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8aa89dad-03b2-e7aa-6fd5-41df478162f9">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.11.21</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0ae98e84-c347-862c-f8ba-76087b3ee5ff" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_04b176a8-10da-4f9c-cfc2-29db43a8f66c">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c2d84793-0dcb-394e-6781-db52dbe004a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d05c362c-8515-7013-7372-1a1d302ccb0c">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.04.80-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1ecfe45-a6cf-e9bd-6e1f-8ba435dd682e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_49384073-fb93-4a70-611e-2128c3933081">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-06.80-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_044fd34c-4580-05b6-a4ab-640348b4de84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bd6fd676-9e81-ccfa-d69d-91f9a3637810">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.04.80-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8567b905-4c8d-7595-082d-245df8a9be42" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b74ae48e-4062-cd2a-0e52-4931cdb6b430">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.10.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac50b05e-afb3-5fe7-9bce-0ea3f4fa0912" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2daf711-7f59-1d87-b7cc-deefc969bcb9">
    <cim:CurrentLimit.value>23.094</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.10.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8320602e-138a-2eae-a63d-8a76c5705d41" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_29042a4b-1fda-5b9e-af0d-4f9cae54e081">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.90-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c2e88249-05fa-ff86-78ea-14920be73b6d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7c0ac46f-68b1-e65d-1c90-9f643480a550">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.90-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_749ac589-2a81-e4dd-95e7-770b4b8d88aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8786d288-ab00-463e-75a5-572f7d79d73a">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0627edde-9720-0c30-7ff5-bb3d61332207" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b0dc0847-c36a-d577-f349-55a8fc3143db">
    <cim:CurrentLimit.value>5.7735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-40.52-09.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd7f9cef-329b-07fb-e3e3-0818ce458a94" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ab182d6b-7dd9-ea9d-e0b1-4977fc988996">
    <cim:CurrentLimit.value>144.338</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-40.52-09.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91326fff-32f3-578d-ff8a-25cc4efd3748" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_33468342-cc8f-0436-f07b-be5354d85f3f">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.80-04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0ba0d2e6-ea41-3d61-2dd6-e3fa86bf63e4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_da406489-4337-263e-6184-2ff4c7a44454">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8030646a-cc45-bd1a-10ea-fc0f3d5f015d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_df060dca-2f89-cb51-47fc-f7a5d27e150c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.60-12.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13b3d598-526d-1c26-2e43-ad7aa0130c4f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c5921921-338d-401c-3844-313a4d22078d">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.80-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e11fddfb-04d8-8f7c-417c-056f469d06a4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7beac606-1473-8d9b-4dd8-0117f1052079">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-07.20-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_818d4df3-c62f-6a9a-db5e-c0bca5251658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6d09e226-7edf-f6d4-0d2b-6d5c088fec12">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-Geb.05.10-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e76c4398-7d57-7974-9a92-99ccbead68be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3241cd41-c39e-ede8-ebaa-4f70034175ca">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-06.80-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cd65f5c9-becb-2237-a45a-de192f48bef9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f5b599a8-14c3-2978-23ba-cc1491060bb8">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-02.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c51208a6-5d48-654a-c417-69c46d9b6490" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7b22cd30-83d1-be87-1fe3-1d8db8bbe810">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_05b3237a-6c1c-7878-464f-4e58aed46cfe" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c3e85a7a-85eb-f44a-7e07-98af2ca6a6d2">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0434f9e-dd62-aa9c-c6fb-e786e1202790" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fa376903-d0a7-82af-2711-b35b75d4de48">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_911ee3c7-584b-c805-4e23-c008adf07771" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2ed3deae-d9de-7432-a4f0-4ca67a39f085">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.14-03.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c96f367f-394e-9878-03b3-7d704b900196" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_46e0d8e2-d7d0-40dc-a9af-b110ec0aaaf5">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.05.10-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c739eecc-819d-1b54-55d7-be5591eed7f4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cad7cb20-e216-9000-8a56-983942a6b268">
    <cim:CurrentLimit.value>18.1865</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR16.10-10.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_89fb3819-a68e-6d74-4350-beb8681360ab" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_28ded6d8-8283-3071-9fb1-d6e9df797614">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.05.10-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb0f4b5f-04b7-5976-6bda-7757df0bdff1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b43adf48-957b-b2bb-8e4c-fd9f11e25725">
    <cim:CurrentLimit.value>454.663</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR16.10-10.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f2a381f2-c1ef-0f98-e97e-20fbea4c958e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c2db6ce3-3ec5-b027-455d-2c7c72cbb1ee">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a756b380-759c-67db-7b30-8592a6072a65" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d624fec6-e379-a5db-a632-e41792010760">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.01-Geb.04.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97b0ccea-2abf-f1be-f16f-b09e39a469d5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_77413649-18c9-a671-74e2-7197ce1f7c22">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.16-Geb.02.16-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7c9d69a0-e916-f042-1671-3818115994ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cdb529b0-53bb-1d1f-aae4-4f117ebb5ad5">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-14.70</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d76b2579-0eca-ca26-d277-0281fe2094b8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_04c299f6-b092-1564-d7c5-87d487a37ada">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.16-Geb.02.16-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_db6478c0-ba78-c36e-4c93-321e0b6384b7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_edf80909-8f70-dc31-391b-5cd097da0b81">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.35-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5af0ddbd-2457-fea9-cb6c-8f015f1769b2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9265a0dc-f013-d5b9-e41c-4b1fd3e48b2f">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b9c4991-2993-666a-c93d-0f57fe16c91c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2b3120c5-9ef9-95c6-4d8b-553c007e7d52">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.02.17-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34f9fdff-5328-e190-1a75-902dad3583cd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3885b7b2-432b-823c-3bc1-c4bd979bcfb7">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.14-10.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51c82656-719c-ff8a-8570-4a174f66d43d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_15df4bce-4452-e9fb-6d2c-8689638d642b">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.02.17-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_061fea8b-5efe-a7ab-a404-2773d7b5701b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_13c57a30-df11-68a6-4444-eb20a15b30ce">
    <cim:CurrentLimit.value>912.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-16.16(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b945e9e3-5086-0800-42d9-7dbc4dd554c3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7d6e969d-8383-6173-9a8c-d7e9a07616ca">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 09.40-09.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc008045-9459-d948-f2cf-fffb72e8676f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c7054b03-bd3d-0223-3547-f7a8b5ae586c">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-04.50-35.K01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_96635138-2bdc-7981-cf36-00e290388022" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91ff2d5f-7ab5-6982-08b9-e3057d79d5a0">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb770904-05a2-9625-a96d-90738b2d6a3b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_262c7102-f8b0-48f2-d921-8c9a08d40919">
    <cim:CurrentLimit.value>549.857</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-04.50-35.K01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4211cccb-aecf-5861-76cc-4f01a637391c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_18794eab-a1e8-3523-300f-e886f5017067">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-01.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_05cb0850-4e65-6621-76c0-3353d0534a06" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dd1d0296-fe89-6aa4-19c8-f595069a0820">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 12.20-12.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8a0d16b3-9c5e-a9e1-d70f-6d916c672b2a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_27e96dc1-4b59-999f-459e-5f3aa9f55b60">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_868574df-69f9-816d-bf3e-ff0136e16fd9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2320e455-00cc-39b6-dbe8-40690811e212">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aa0cabc9-2d5e-f8e4-4d22-9cd6b480af76" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fe003dc5-df03-f88f-9020-9fa502c1dd0f">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_3</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79cdfff4-2837-b3c8-3802-22acc9089e11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3273021d-12cc-d2ca-f550-a18a6454b9dd">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-14.70-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_52542f6f-6c65-25be-5a4c-7d3f41d00fa5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_92f373bc-db18-1f19-77b1-00027087cdfd">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T814</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5b2df28e-f5fa-01aa-21b2-acf63b99a7eb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a887034b-2fc2-bc5a-5b6f-52c8e425252e">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc6c83d2-52a1-98fe-2bda-7079ec7390c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2be1b89-5e20-ec3c-da83-c3bfe67dbe0a">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 15.30-04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e5522961-86b5-cdfc-9ec7-70a9d8b89874" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d82d9c49-20eb-8955-c894-9acc9145c8f4">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-14.70-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5f56bce-dad0-d2ed-98c1-af6939705f31" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4603d6e9-f9e9-1c57-abc5-2c3d37616fb7">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16e9556c-ff75-e05e-c4ba-cd2da1e1181d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_439ff27a-99d1-708b-ce3c-a2e5faa5b173">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-03.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_177ebffe-5dc8-d5fa-0b47-deea6924ec89" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_37b4498d-f5ec-e796-090b-d49dfdf09d96">
    <cim:CurrentLimit.value>466.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Line(5)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_54389479-9638-9f10-f359-8cdc98f8c766" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7e0ca7eb-de87-f905-8899-e2efb6663680">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-03.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35d6c2ec-c1ad-29b0-f82b-c9108d8db716" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a374e1fc-233a-5869-5989-f1bda281ae92">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e83ab8d-1f4d-9977-e6c7-77ab99e470cd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f761439-8ccb-b820-26aa-dd6ea73a9f58">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cace5eaf-ae30-05ad-cb45-7fff5db7e9f8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a04bd32b-2f39-e6fa-4b10-e47b7fa03f0b">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 15.30-04.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2f637764-b7fc-b22e-de71-fe21b56d0dc4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1b01d81f-9212-5dc8-4e8f-9df0d8f1102f">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.10.14-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14cf5b36-7214-5a02-8255-88ff0ad515af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a808963f-7d56-356c-a855-9bd0e5641c9e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.14-10.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b0c673a4-45e8-838e-f2bf-f2f0dab0e92f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee770eb2-995f-b674-00cb-fc455e4aafa0">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_128d47da-0485-cd23-a093-c92239002572" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_99fd272e-aa94-25ad-b2dc-4c1e7bb4e9f8">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.12.60-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_90c4845c-cf60-9689-e825-e3f4294088e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cff14fc4-187c-47b9-c0a1-4e6df394555e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-14.70</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_90d138c2-841f-3310-03ea-96aaceb55b97" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8092bab2-ce8a-aef8-d580-d2d70cd5f373">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.09.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8884a1cf-dd53-a2f3-bfdf-916e5a5e5560" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_823d807a-98d0-59a5-6b92-b5fbbdf2ba77">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 12.30-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3efeabaf-7674-c879-6230-7bf04ab2f431" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4fd95399-811d-deb6-c454-62a3f528a9ed">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-15.50-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f793bc03-0160-973c-87f5-1ad37417ce71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_791542e7-5977-9dd9-29a6-677c6341d4ea">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-05.20-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7d05d88-5db3-5556-5515-8b681bfc6e5f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6e4a268d-7d4e-61b9-0180-aa14ab79646e">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.09.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bd056f66-8e3c-a934-6778-be942e54a5a4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_49f9bb14-e501-2690-e9bc-3480305b4076">
    <cim:CurrentLimit.value>466.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Line(5)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8787089c-3f13-88da-9709-70ac1a1c6569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5df6c0f9-3542-35b6-f8af-bcc5e710615d">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.35-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a07f9dd-d0e3-840e-f868-bf411b261909" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_96a2bd41-1af6-6d93-dbcd-d57c08d52efc">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-05.20-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ce02435-4590-f0b2-c9a4-0e7c1bf5bf6c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7ede43b7-a3b3-440f-f06e-c197cba7126e">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.10-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a45750d-2597-c080-b99f-1b3b2a61abe3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_772a73de-8810-d773-4fb3-879465de9741">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-15.50-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_192ac121-4b05-6d76-34dd-7ffa85334000" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_be5b96bc-73d0-12a3-6709-714f88d6b3e5">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 14.40-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d615ab4-d343-c32a-10de-ef0dcf992c19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_97de7d08-54b2-95d5-7db5-d5b97f2f89bc">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 12.20-12.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c0e9284e-1dee-3e28-c7c7-4f135cefac2e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cc5142e6-c6c0-2e81-f366-5a878f0650d5">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 09.40-09.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6d5ac551-4365-eea5-86bf-4e7bd9406637" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_de3904f5-eadd-d610-fc8d-caaef1d9b975">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.10.14-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7741ec45-2716-3571-1cee-99fa7ac4f3ec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0a738b9e-ac76-5b3e-371b-e5bdc456796f">
    <cim:CurrentLimit.value>912.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-16.16(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_569222b2-830d-69c2-d4c2-96b79c6b86ce" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b97c9055-67fa-ccc7-c417-fdb9a8fbe315">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-05.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_70fc1b86-060e-4649-358a-8e85e120bfbf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb19dc44-68da-f0b9-d6c7-204b5061de70">
    <cim:CurrentLimit.value>209.946</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_89b0ed6c-81d3-e956-1fc2-3e1f2a2c9aca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d8c082b1-f354-b6f3-83ed-6d7044de1ee1">
    <cim:CurrentLimit.value>659.829</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR11-16.10-110.H14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8866d2e7-5b82-2ca3-aa1d-60b1e8b61330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1f7aef42-af5b-0f08-c807-344324062210">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T814</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_38458f8c-7486-9e4b-f453-27956607095f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_66d6d77a-9daf-5707-bada-0e4b52f54a3d">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f0573e9-3f3e-115d-2719-7b8cd023fc04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_53fd4851-5a1f-b304-a72e-8f1dda6fd34f">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.12.60-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19f13c51-9575-5d91-0a0e-2301c2ff0fcb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3df88f92-2162-3ea3-9c90-8b2840f185ab">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.10-H05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1b75041e-b2b0-295e-4dc1-cc4a28bc1a13" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_669f2615-3c5e-ac95-186c-db5a9623d0c2">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.3-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03d251fe-c57b-525d-87d4-b083036073a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1424f8cc-f2a6-7d94-1d0c-6a0280673a2e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 12.30-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2daab512-cc01-47b4-8c66-599aa5b0d3c4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3e0f25d0-71b9-c915-e41c-b38fefbed338">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.80-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_75c692f2-0aeb-76d4-90ea-142cefa26c2e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_77afa61f-fb98-2e02-4ad4-84a4c72b1fc8">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.10-H12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_088d03ab-f74b-469a-df40-6f88e3df2664" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c46f4d12-da18-6dd1-4ffc-59722c5a6fa2">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.70-16.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1465fd80-8e97-ca57-66c6-945c441233b6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fc42832e-a4af-e78e-175e-b59528557976">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-05.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35bfe3dc-94d8-25e2-2b08-5d0b18b839a3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c634157f-ea39-cf1a-243f-ac77a8e81a08">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 14.40-15.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9785d716-99e2-0f08-7c22-b7fcb84ad8ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d3a08dc6-d6c4-e074-4344-a3d887f43561">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1c25309-3329-92ef-38c8-e227d4b1e1f5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_58f99df0-87d7-f9fc-6bfc-d0e586c77e66">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf6dd9e4-0e56-af93-5a25-b87df69fe3fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_19ab9bce-5ae2-9b0b-f52e-50726e677600">
    <cim:CurrentLimit.value>2309.4</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1307</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0ddd8488-97ef-7414-71c9-0d2e3c85bc6b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7137fbc3-1b12-c828-7c5f-da2e95f8089b">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.13-Geb.02.40-W</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42a3603e-7972-ac09-0da0-d534216b29e7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_886e9801-c68d-39fc-9269-1453f3078c69">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_230725be-5f79-24ac-6b0c-f7db1c8b3b2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7fe324c9-9d42-4dcb-43b1-2a5b60796dcf">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.90-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_11371026-2f0c-0c7d-afa6-6a647b3c6c7d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7b36b7b6-275f-b8f1-d9e9-2900c4119d11">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_895db0e1-38bc-ae0c-1b57-75f039d93fda" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_efb97440-4564-6481-727d-a0828e1de831">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_171a09f1-21b7-15e8-b7e4-7cc9dbeb8210" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7d175717-f2cc-e133-d32a-5fcc3dd5a736">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_df46438d-2769-6e62-29e1-44b13cb72942" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e8c0b59c-af5c-dff4-a92c-b8151d075fba">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-01.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dece9040-6a97-75f5-8d00-572bae74227b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3f312de7-d6f8-f07b-22a1-03f1d0017a22">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_549ba3af-c7f5-382a-489c-fbf769a684f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f0674801-7781-3fde-86c2-b02ddc23055d">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.15-Geb.02.16-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_24c15d58-2a29-2bee-0a9a-27f2991b3a73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_19f469d5-4376-3acd-459a-7269c1712058">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.01.70-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c3d2374f-8c48-97a6-a6c5-f0d60d29b8fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dbad5472-a038-b101-0b97-9906a43e97f3">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 11.1-21-11.1-03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_77bca0a9-5c87-2492-9fff-696869b24b2a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_46754e5d-2a45-5839-1928-73b6146dfd65">
    <cim:CurrentLimit.value>549.857</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-04.50-35.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cd0ab477-57a2-7b0a-84eb-431c2d69c148" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7c706381-ce5c-a1ad-bf70-bf7c2da057e4">
    <cim:CurrentLimit.value>92.376</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1307</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfb43d49-1680-5f2b-f914-6ce2b092ff32" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_923f5d3f-9fdb-ed3f-0534-3c982db49faf">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c8bf2fc7-db8e-ca46-f7c8-7148b2fa432c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_948f98b9-6031-bb0d-9b27-a2b1b2296ca7">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.10-10.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2cea4115-5a93-7126-1d9c-70b8cc7447b9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4f877fe9-92df-f20f-bfc6-ea979cc0deb8">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.13-Geb.02.40-W</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b0b3947e-9ffd-6cc3-8e93-c2368f26f50c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_40e7fd34-8728-bf34-a7a2-382dd8e1cb9b">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.15-Geb.02.16-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0f811c09-0b51-512a-fbf1-251774c989a3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_63c5bfcc-36e1-3b2b-4b2f-4dd23219736b">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4044c30b-71fc-f91e-8e04-f91e90801115" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_73ced758-4495-01f2-9895-c8457f2d5e6a">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79e4a06c-de7e-f88d-3ac8-bc2b6952c6a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2d9eedf8-342d-0fdd-c9d4-365d3fe31df3">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06427542-3aeb-85b1-7f39-c4fcbd576ada" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_65cda522-a1a9-12a3-0391-81256feb3e87">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-04.60</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95ec6aea-461d-692d-de8e-594f96b06dc2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e4c41598-8eec-7041-7749-e31bc846d997">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-01.50-K02</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ff6cdb2e-0377-3141-2777-a1a4be410c0f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_effa8b75-2b4c-6285-5c09-c1badaf53282">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.01.70-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d4d846c4-030c-9b1e-aedf-f2243def55b9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f600fc7e-b3c5-4e5d-e329-ffd6689a0b82">
    <cim:CurrentLimit.value>164.957</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-04.50-35.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_773a42bd-699d-f8e9-db65-589854cac722" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a98d3e06-0826-0089-1886-ac8d08dff780">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.70-16.80</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f9265508-277e-4a2e-88ae-19213063d0e8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_44a73601-f0e2-d9f8-7118-acdb126e2fd6">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_23be83e9-df0e-39c2-5676-943acf3ef107" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ee4a9cf2-ef78-0ab5-6a68-6caf56ed1d92">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1339(Tr.3-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e166cda-c5ef-2fd5-d836-8ef9b985cd68" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b27dd9b2-6198-218c-ef32-8b13446ff3e1">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.40-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_040f9d06-f457-349e-240a-f545a1ddc503" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ffa1b118-0f94-a8cd-2c38-ba586199e02c">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0caeafc5-5b4b-3934-2e81-b6a6fa0cdd57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_437251bc-6bbf-159d-a35f-4eb681907258">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.03.20-X</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_891dee55-8b19-7488-2eb3-629845a072c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a3d23092-f9a1-5bca-7208-45142fcaddba">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.80-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4a2978d0-2af1-a17f-8017-98d1061a8407" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2df5d9c5-8b32-78c7-79b8-12d8a52d0830">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-10.14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8989e367-e093-b6b8-efed-61f89ffe0394" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c1fed8f9-5004-bde0-6abd-daa854b6486b">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.10-10.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8e7c60bf-6da4-f809-7298-1df589a14fde" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d4a3e929-effc-d911-95b4-6f3ba6d92aee">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7e0b824f-6722-bfb3-8628-b28e67617341" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ad3214b-a233-04ee-fd27-d37dc1db6ac2">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.20-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d19e9280-da18-2cce-b8a0-4838da800386" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8ff0fac2-c797-ac07-4f5b-8711133d1869">
    <cim:CurrentLimit.value>209.946</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6259944e-cdc6-eb13-0706-7e8c53968dd8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_210b9c87-5be9-fbae-fc23-188afa42fd0d">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f844b2e0-d5d3-8db6-35f6-f5328b2b8e1d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_92e8d2d7-c03c-eddf-4e27-f4e7ae98652f">
    <cim:CurrentLimit.value>2886.75</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.03.12-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03aff7eb-6689-a8d7-ae4d-a6547552fa71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_057de30e-0852-5c0b-c0d6-f784dfef33d5">
    <cim:CurrentLimit.value>2886.75</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR4-16.40-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4fdfd9db-06e5-64b8-ddaa-11497758fec8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_148fd335-1fc2-508c-a2dc-d085ec18927f">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 11.1-21-11.1-03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b4f9264-7f78-84aa-eae7-0350f29d0286" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d6fa90e2-824e-a59e-b723-01ae2de1478e">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-01.90</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fc8f19af-3ebf-9e14-8a42-55752635107a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c7153c6f-2a19-695c-8cb2-96cffb273ddf">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.90-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b6c5fc6-fba2-116c-c151-1be0b480dec4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_55fdeebd-32e7-0e7c-0aaa-3cb9e5c63303">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a0d7e90-b344-8bdf-0cc5-404adeb5ac93" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7f6b406b-de75-e23e-8283-8b834a635b9c">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84c2167d-d5d8-b161-e194-298b17ba0531" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6ef456e3-da69-a79c-2a0b-900c53c73992">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9425f00d-a618-c8f0-d8b4-9628e1a09ce1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4f2a84e4-b477-9104-4b61-0c1b1fbd752e">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.03.12-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9fa7119e-aa3c-9536-7d74-e82e8c733fdc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_99dac4ef-325d-4ec7-6c9a-cb9f4cc9d442">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.40-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5237f2a1-76c4-cfd0-ffba-1576d27eb126" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1aa787c2-fb29-b26d-9f9e-eb7f63284453">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fff364a7-d80c-e847-2ff1-17ebb044f85d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_92231b42-ec92-c114-4815-0bdbc9f569fb">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1339(Tr.3-Geb.02.19-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_725bb0da-3acd-0383-492c-b8ed5f888f5a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_03903f72-07d4-b6a8-9649-8bf28094c076">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 07.20-01.30</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b5fea6ce-513f-6de8-5dee-83f6c8799b3e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6d5f6ce7-808d-c607-74a2-d8262b6870f6">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.10-Geb.Res.</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_272da20e-bc91-16ec-6986-1c71bb555438" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4178ea4a-fa9a-cf26-f6e7-25a8ea9cc1c7">
    <cim:CurrentLimit.value>659.829</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR12-16.10-110.H01</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_302becfb-8c3f-6310-8914-c412bce84765" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_291d04c5-bdd4-df26-c41b-de894c19b8cb">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_caf327a1-8580-3cfb-0355-42ff9d704362" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b0d11e7a-0c2a-72c9-388a-a4b3628f6f0c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-09.20</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_686860b2-fc55-1797-211c-7f25a38687aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_890792ed-06b1-1f76-adc0-4fc5e3154034">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.30-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69704372-95d9-7c1c-4431-6b865e13f4b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7f08b1c9-0ba7-a8f4-a196-de15558ef60c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.30-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51076d9c-3ec6-285f-fddf-20bb94bbce24" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_739a4eb9-ead0-17e8-ea76-78657d5c9052">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.30-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e9250ce-9b23-f951-0fb8-1680664816d6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7fbd78df-5f00-6213-ec7c-7547f0ae15df">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-16.40-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e139afb7-7638-609f-78b6-bf023cb2979f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2f19fa9b-7573-d724-e31d-6bf2bc92fe96">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34b85d23-5161-bb3e-929c-79de4b079937" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fb9b4f5e-f05a-ea0c-2ba3-8b56e137fc33">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.05.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c912834-83b8-0f8c-9446-de715a13acd7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_09d9a088-8e12-0a75-e62c-0107eb8c7e19">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.10-Geb.Res.</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8bdc95e1-5a93-9755-3860-ad50cc0f234b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1d240eea-e2f0-eef2-6e63-edb043c61487">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d742b57-5767-1412-56a9-40ec6bf8dde4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2851db4-987f-e63d-b880-b4cfd4e65f66">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b8ec40db-6fa5-cc16-702e-75bf4d6d8a87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d9e2b60d-0f93-c254-c2c2-7fea29ef6e54">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.05.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f86a33d6-2b1b-8123-2a31-56685fbb7a04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d6c4f893-7f5a-be9c-c36f-93d2e91f749f">
    <cim:CurrentLimit.value>577.35</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cde0fd63-3d87-7bf9-badf-3ddb72c1c582" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2f833539-258f-5f59-c8f8-a5db77172d91">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.40-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9f38a5b2-3e67-87f2-69b4-9e5895fd6116" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4012b61f-cafc-f2a5-2840-edc6c2319bd3">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dac3cca8-6ad1-b589-a551-6476f2982574" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_060e2e2f-40f2-f2b2-3600-19b3b5cbb0a9">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-09.60-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_840c3ae5-39d4-24c9-afd3-94c080e9fb8c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b1049a24-6c9d-d72e-f80b-282ab766bfc9">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 16.10-01.90</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ead754ac-638e-bea4-b45f-08c236fe9966" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_18dedb2c-6faa-8eba-d6da-e7a8bc74f19b">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.40-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d5b97eac-b480-78c7-2ffa-34d7198a26a8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_862b1aae-4a36-670a-dc73-e698909da383">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-07.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b7532d4e-e0a3-161d-23cf-27877fe3be1d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_903a04d3-0c35-d866-90b9-0723c2864232">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-14.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_284913d0-44ca-5efd-d1ef-ee77ce65d712" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d0e14b32-5845-b50d-2809-01358815d923">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 10.10-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_05b584e5-503f-85e4-16d2-541514acd419" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_22422a57-f59f-a76e-1c62-f4e56ca68319">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-01.50-K02</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7a1a9385-545c-8ad1-126c-6ea38516f4f9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4c4c2ada-c8f1-a0fc-f943-0141334e2347">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.03.20-X</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00d7060c-8449-f977-48fb-d7b3b26a0ac4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f0dbc693-8509-b143-654b-aa1081a5c0d1">
    <cim:CurrentLimit.value>2886.75</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9baa7e83-aedd-5bcf-32d5-4283305eea73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bc151bd9-46b8-3b8c-86d4-fa7a665360e2">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-10.14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4c3e4d14-3145-24db-5b5e-3a75b2221775" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_98a8c9f7-f44b-c7f4-3a2e-a7233e531504">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-14.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_503a5033-9452-9c82-5cda-8d704bc089c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3e67d941-f840-9bfe-a01b-ad3f39855ef9">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.50-03.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afe2a34f-de6f-b5d0-de6d-1cb9917c9fc4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_021ad6f9-11f4-385b-bf03-a002a0b61566">
    <cim:CurrentLimit.value>454.663</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.03.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_06355c6c-147d-5842-447c-114056383303" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1c257573-b780-1a4c-198c-3b264e173e86">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.80-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a9f634fa-c135-9ccf-8f30-685585cebcf2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ad6f657c-318b-96ae-4e85-231ef4ee5b79">
    <cim:CurrentLimit.value>549.857</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-04.50-35.K02</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_471d4638-bacb-2084-474b-0a6b58a01be5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_736a162c-e21e-8c5e-444a-4e71d8c8ffdb">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c1e1f47c-df6c-55aa-d967-e0cc0f1f0cbf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a4907c8c-e7e4-4e86-72e7-88a9e634e384">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 11.1-09-11.1-21</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0407d40d-d0f9-5a7e-07d7-81af11781d56" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bef1c84a-810b-b59f-a558-02e1b9162533">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-14.70-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_41f0b7a0-cf7e-f811-48e3-5649f2029cec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f80a48e9-1ede-e12c-1d39-f584215b4d5c">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be3fe714-34c9-133b-bce4-0c71d87c0d4d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d391f5c8-62e3-3c10-09f4-30c55a91a3bb">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.01-Geb.02.15-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_98311de6-696a-0dc5-277b-1f48e4a7ef3d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90daa832-e3cf-c166-b1b7-3fe9d83c4f0d">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35392cd7-97f1-f2d9-6c8e-dd28e167161c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8d1736ec-29db-15d8-5ba5-dfb2999dd363">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b1b8a4d7-1734-6173-e259-e7494d9ad2bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d0ff6156-c8e8-7409-4738-b8e4a484d653">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 14.70-14.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fed809f2-35dc-9d78-be4c-77e49742af2e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fd0f59f1-6ff7-ae5b-7f60-ca39a6a50de8">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.30-03.12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba959053-3c60-c718-360d-7db2878227a7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0e773e94-f67d-b970-c7b3-6d8a080d3461">
    <cim:CurrentLimit.value>92.376</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T812</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34d833a9-4327-4ef4-e215-28bfc982f998" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_123e2c66-e0cf-4caf-77e8-46946a93f31a">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1edccb2-60cb-5ddc-b40b-25abba250237" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_45b44b86-b396-df41-3211-da0490739a26">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6dd22894-fb78-724b-75a5-8edf78602e0e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_38a409f7-815f-2042-e004-8134d39743e1">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.14-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0de2fbe-0453-1452-3840-39fc6daea799" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_13053190-cc41-da4f-97f7-5e5a06be8344">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(1)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37c4dedd-d77a-e7a0-7cb0-800b41674ac8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3f51e09b-b466-11f1-9e51-bcf56038c837">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.15.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5995dbe1-bfb8-450e-3167-28c670926123" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3982ef31-9483-00c6-3d80-272b54a0ddac">
    <cim:CurrentLimit.value>157.459</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c73b037-f9f3-7a34-eb5f-a220557f650d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e638ce35-8dd8-809c-5dd2-8c85ee30b5a3">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_73e84390-3bd0-b5a3-3ea4-70d36940f5af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_67042604-cb8b-fdee-024e-9ce57c273d34">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.4-Geb.12.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80c82c77-96d3-ebf5-d311-9d94ff0777c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_70edcf75-c9b2-a6f9-f998-29d1df8e5745">
    <cim:CurrentLimit.value>2309.4</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T812</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f29ce5bb-4994-59f0-88db-1e635e4fc9d5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_87085a26-ac51-1f5a-eca0-2d5470eb0d4f">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.04-Geb.Res.</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_98fe35cf-5909-3f48-3f86-b8c08201d0a7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_277ae636-1ac5-408d-9c1c-f1d84629424b">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-06.80-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99c2f894-559e-dc16-9dcd-fb6769e61a84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_14e283a6-245a-655a-73e3-e6734f263587">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.40-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7a46bb5e-42cc-f929-f4a5-2657820ecf70" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dfcfced7-41b6-142c-ac44-94909b09c07b">
    <cim:CurrentLimit.value>347.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.40-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_768daa31-9e9e-5884-ad42-96d01fc23cfe" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_32314ae5-fa6b-5b20-4e11-496e82e827e9">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.02.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b2916cb-f47f-eb79-45df-377f4f2564a7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7bdeb3b7-81e2-b956-43b1-f2943c5d1da1">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.06-Geb.02.80-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3e08dabe-0b01-e809-b432-3d4b37b26f34" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fbce78df-5057-ce1a-e14b-89f260d72d34">
    <cim:CurrentLimit.value>18.1865</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-Geb.03.10-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac41bb1b-de40-05cc-9305-c189c343149c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a72a9b10-ade8-8b52-aba9-e45869904d8c">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-Geb.15.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a27451b-0e63-af32-695e-89449e9f9dc3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2ff5bc73-7fab-2d04-11e6-c1c1a0a4c951">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-07.20-K09</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6dac2e15-0a49-e35c-bb15-c99a74e9c11c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ce5474b0-44b7-b329-31b4-70e9aa22923f">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.12.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b49a42ba-8e12-d797-1f27-0f54c7a9a4bb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d4cbb8a7-8eeb-ef6b-b1d5-b11772cd6567">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.02.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68fbbbb5-bea1-407e-3727-ad02eea6d167" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2b6e4927-17eb-3828-c72b-d1dcf51f91ce">
    <cim:CurrentLimit.value>721.688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.30z-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_849465ee-a3e5-2431-f567-4829a6d19ff6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_75bc95fb-08bc-fdb6-64ab-7e9a3dfafc02">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-16.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_43663a8a-cfd4-3af3-f3d2-523d413fa8bb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_372f75c6-ed86-683b-9e0e-118b0e8ef5bb">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.04-Geb.Res.</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1ac4897-ed20-5885-afff-4f4749305184" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3713d8ff-b12a-0182-22b8-a71fe3d65818">
    <cim:CurrentLimit.value>28.8675</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-14.70-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_66194231-a80e-61f0-8b81-56e12177c4ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c4ff5d5e-9587-ad0b-46d4-bf4fd71c716f">
    <cim:CurrentLimit.value>866.025</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR13-16.10-110.K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_725e85e9-7212-3e47-3aef-b2d91719ad99" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f446f54-cf6e-a548-b798-7f4745e10afe">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4a76c462-ffc0-c021-4e9e-a4eeb44ae5ce" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0d8ee029-f87a-7694-dcfc-2ab455100350">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1eb40304-2502-af86-77b2-1da61802420c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_72b9e89a-d5cc-1b71-a2e4-56549ac58be9">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35b2c858-ba6e-3cd9-e6d6-5c633a8f93a7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_80277873-3878-8431-335c-a91f9ccda695">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.20-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5cab8cae-8fd8-463e-adf6-0853b94a290c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f62bdf4d-2ba5-8878-30bf-bf21c061c2c1">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e5f3162e-faf0-e7a6-36e2-9ef57010854f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d7184a62-301f-529a-0b1f-1812f4aae7a8">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.12-03.14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bc3543e2-b9b6-ee79-c1b9-ee9b59ffb820" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eae806cc-d699-1136-dbac-8a9b6f337d63">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 09.10-02.19</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c555ee76-5829-9393-2420-363281120f05" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_530acb27-e299-e404-64db-72225dd32d93">
    <cim:CurrentLimit.value>115.47</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_de963c74-cd76-1148-5933-7fc38f6ce3c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8391aee7-07ac-c7ba-b81a-dec7523c2852">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ad105232-7ef8-ad3d-196b-a5cdf31b2902" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_256e02dc-aee2-fbc7-ce49-bbd53092c7c5">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-01.30-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f05aa520-8cc5-6ccb-a693-fd4b35ae508a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8d812dbe-bd1a-3c88-f617-c84b08cd0e01">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.12.30-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b7e5291b-4ded-80ab-1a9f-673fadac19a7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_50daa3d2-e5d2-c61b-c3f1-5e2eb8918388">
    <cim:CurrentLimit.value>1250.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 110kV_1</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_87767afa-9510-9a6f-987e-ec3034952dfa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d13e3b9d-2747-291a-0a0b-786c6aa0a157">
    <cim:CurrentLimit.value>46.188</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-Geb.12.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8ffad9ea-5368-4a5c-9c80-b9d9b67aed4d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_13a07147-e160-8c7e-834d-8ee3a9140df4">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1309</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0ca161e2-bab7-ca9a-9682-571ae39e0573" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_563818de-eb3c-9278-1768-df2e424b598c">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 2T1309</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60f40ceb-e2b1-5baa-2a57-9669f10af95e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_812ff019-ecdc-9706-214e-9e555aadd5b6">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 11.1-09-11.1-21</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed56ebff-b6da-6a7a-b9e0-2295f39625d7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cbed9491-58b3-df63-835c-bbd8a07ecb19">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.4-Geb.12.30-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce478f8d-84c6-d4bd-e7ca-4cb8429d9a18" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6bf839b2-0114-7393-8e6b-be0359c49ef8">
    <cim:CurrentLimit.value>312.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 01.30-09.60(2)</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e828a9d3-b9c4-e3d7-3b32-4ea482fc7d48" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e8a57f5e-3cb7-6c02-f794-d412c29691c0">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.01-Geb.02.15-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b839b6a5-6176-6165-d48b-e937bccd0da7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_234e3930-68fa-3b41-98f1-ba7d1f884007">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.12-03.14</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c7a8490a-6149-8881-36fa-1a3cdfde31ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9b5d5f7c-ab40-a915-5c9f-f48ab732f873">
    <cim:CurrentLimit.value>23.094</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.10.40-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7c9ff416-e898-e138-e7a8-88b7399ee291" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2afe199b-d9ad-8e00-e22e-1562a292094f">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.03.14-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9ee1f05a-77ef-fe43-6235-633f6a09e210" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ac5f50df-fbe3-4120-16bc-ab913a146ab0">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR5-16.40-K07</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88c78e9d-29d0-af3f-283e-27e85d62a5cd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6e35466f-852a-1d99-4980-55d86d685ef9">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-15.50-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3e0f1cc1-9c76-c4ea-ef36-fe348d8adb35" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2f040c25-3f9c-6f2b-d153-8cabcf239616">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.30-03.12</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17a44836-467b-38c5-9802-b249effc5a3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e554a674-1e66-f610-63dd-f5aac5f20b05">
    <cim:CurrentLimit.value>1804.22</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-14.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_31d9b54c-79df-2f94-a1fb-188f4e9c6acd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_93805182-6273-e653-7602-c775e84288fb">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_016f2cbb-2e82-0117-3a65-4f68043ab894" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_723a9de9-74e0-e7fb-5099-a92c98c5ea85">
    <cim:CurrentLimit.value>1154.7</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-06.80-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c128a9a5-ad09-c8b1-8897-dfbab3911a4b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7fdabbed-9c86-4280-29bf-634db0ddeefa">
    <cim:CurrentLimit.value>1443.38</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.1-Geb.09.10-V</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8038f1d8-166a-b2a7-3f0e-13a3fda65577" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_29e4f399-7e16-72ab-2480-d064975ad3a9">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.20-16.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_31d3afc8-c8fd-42b8-0593-eda07d1393fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d254ee49-95d4-0164-a0e9-19879fa01168">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 09.10-02.19</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9ae198ed-9fc4-9b21-9c6a-8b97e6ac88b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e0674a41-6ba3-d11f-a4cc-61413f68fd06">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.10-05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a946b739-53b0-f416-75f4-926877308686" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_daa5912f-991e-a292-1495-832379b627a4">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-06.20-K06</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a9a70c48-9066-a8e5-f9ad-cf01327baec0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8f0fc5c0-71d9-8481-fc3a-bd9a0a97b662">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-09.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1a8a37b-7194-4606-bcdf-ca4cd6dd9944" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8c043f1a-6b77-b525-1a58-f5fb5f2b2528">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.80-12.35</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_798aed69-36e2-d7d6-cbe1-ace5e1700388" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2522903f-ac62-9de4-e092-04422c207bf4">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 02.80-12.35</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_33da57b4-75ce-15fe-75ed-a2e6798b6866" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6871df11-0fd6-7de8-eec3-7a9b412d3e7e">
    <cim:CurrentLimit.value>2886.75</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-16.40-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d93a4dd8-7f44-0b09-963f-420efee26ed7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_830bf6ed-57dd-3895-bcad-c2099c21dbed">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-01.50-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f9e789d2-5137-dc8d-2176-504c2e4a525c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_71c0157f-490c-fac6-3ca0-c022baf517c9">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.20-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d971153e-ee1b-aa37-aa23-7d98ce53b30b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb49e321-9eef-ef91-95c0-a88b458d8c4d">
    <cim:CurrentLimit.value>72.1688</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR1-14.40-K03</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6d3f7545-6f34-34ae-0166-a7bd2c62223d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e0065c32-eabf-d493-5ae0-0bd69d6527ea">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 03.20-04.50</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6cd97a78-901c-6679-f578-db15edb33cd8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_11b8414d-9b12-9d1a-2803-cab475f3c914">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR2-05.30-K04</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a3b8e529-b4bc-9e95-ca86-a4fa7b60765a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6260f427-c86f-9f02-e71b-71c7eaab81a6">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 04.10-05.10</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13d5b204-3202-ee8e-03c4-ed9970a40bcf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0bee812a-8821-4908-41eb-2f7893f1794f">
    <cim:CurrentLimit.value>57.735</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR6-15.50-K08</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_db9b413a-63f3-e69c-ef55-5de20e49d6fe" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9afd7f5b-d8b4-d920-91d4-4d406dc3bf5f">
    <cim:CurrentLimit.value>909.327</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.06-Geb.02.80-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9aae271e-afce-eae8-047f-0bf0d76804d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f8dac47d-f769-5ac0-2d5d-120dd8535e50">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 14.70-14.40</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0269ed1-eec4-16f9-3924-3492b3a3b7cf" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_72084269-22ae-3d3d-a76a-c1a45bf2f4cc">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.2-09.xx</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_50159b3c-8af9-5abc-d76a-180290e4c547" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1fd61286-ff7f-1ce4-7d15-b17033073e3c">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for Tr.02-Geb.03.60-U</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09467441-c447-bdb6-250d-4454d48ba067" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3e76666c-f281-fe64-a988-029c2eb1b374">
    <cim:CurrentLimit.value>36.3731</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for TR3-01.30-K05</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2097da45-fea8-d276-ebb8-38fa36cf242b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b7d77869-70d9-2b77-4a68-c3d2fbb579f5" />
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b72b857e-c53d-5ae8-adb2-83d1ea820e9c">
    <cim:CurrentLimit.value>405.</cim:CurrentLimit.value>
    <cim:IdentifiedObject.name>patl for 05.20-16.10</cim:IdentifiedObject.name>
