<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:entsoe="http://entsoe.eu/Secretariat/ProfileExtension/2#" xmlns:neplan="http://www.neplan.ch#">
  <md:FullModel rdf:about="urn:uuid:0b440c23-34d6-450c-bbc5-ac57299afab6">
    <md:Model.created>2018-05-24T13:12:25</md:Model.created>
    <neplan:Model.createdBy>NEPLAN by Busarello + Cott + Partner AG, Switzerland</neplan:Model.createdBy>
    <md:Model.scenarioTime>2018-05-24T13:12:24</md:Model.scenarioTime>
    <md:Model.version>7</md:Model.version>
    <md:Model.description>NEPLAN</md:Model.description>
    <md:Model.modelingAuthoritySet>FULL</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://iec.ch/TC57/61970-452/Equipment/3</md:Model.profile>
  </md:FullModel>
  <cim:NameType rdf:ID="_b1dfc5e6-7149-4361-b437-47ed6a83279f">
    <cim:NameType.name>description</cim:NameType.name>
  </cim:NameType>
  <cim:BaseVoltage rdf:ID="_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4">
    <cim:BaseVoltage.nominalVoltage>20.00</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a55f97f1-c485-414c-a845-678fe1eb19cf">
    <cim:BaseVoltage.nominalVoltage>110.00</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:VoltageLevel rdf:ID="_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2">
    <cim:IdentifiedObject.name>291</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323931"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_2a7c745b-de30-4863-88ba-dcbe73f806df">
    <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_cd602f02-649d-4738-bb64-3e3b3d575704">
    <cim:IdentifiedObject.name>297</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323937"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_d0b232c3-0a56-4916-9471-66f49036ddc8">
    <cim:IdentifiedObject.name>305</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000333035"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
  </cim:VoltageLevel>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000003431">
    <cim:IdentifiedObject.name>N0</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000333035">
    <cim:IdentifiedObject.name>N14</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323931">
    <cim:IdentifiedObject.name>N12</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323937">
    <cim:IdentifiedObject.name>N13</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0">
    <cim:IdentifiedObject.name>Area 1</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_33f5b8ba-2a5d-445d-85e2-714736e3087d">
    <cim:IdentifiedObject.name>Zone 1</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0"/>
  </cim:SubGeographicalRegion>
  <cim:OperationalLimitType rdf:ID="_12fc0e52-cc45-4ea4-bddd-a37dd7d0bade">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_239764da-a069-47d8-a5d2-21e634835ec2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>180</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_3ac3b095-dfc6-4cb5-8408-0dcad0fe7a6f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:ID="Load13-I">
    <cim:IdentifiedObject.name>Load13-I</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd602f02-649d-4738-bb64-3e3b3d575704"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-337">
    <cim:IdentifiedObject.name>Load13-I_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load13-I"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load14-H">
    <cim:IdentifiedObject.name>Load14-H</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d0b232c3-0a56-4916-9471-66f49036ddc8"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-328">
    <cim:IdentifiedObject.name>Load14-H_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load14-H"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load12-H">
    <cim:IdentifiedObject.name>Load12-H</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-346">
    <cim:IdentifiedObject.name>Load12-H_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-H"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load14-I">
    <cim:IdentifiedObject.name>Load14-I</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d0b232c3-0a56-4916-9471-66f49036ddc8"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-395">
    <cim:IdentifiedObject.name>Load14-I_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load14-I"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load12-I">
    <cim:IdentifiedObject.name>Load12-I</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-398">
    <cim:IdentifiedObject.name>Load12-I_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-I"/>
  </cim:Terminal>
  <cim:Name rdf:ID="_0d0d3069-5a1c-452c-992e-993f83b3599e">
    <cim:Name.name>NETWORK-FEEDER:</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#HV-Netz"/>
  </cim:Name>
  <cim:ExternalNetworkInjection rdf:ID="HV-Netz">
    <cim:IdentifiedObject.name>HV-Netz</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a7c745b-de30-4863-88ba-dcbe73f806df"/>
    <cim:ExternalNetworkInjection.ikSecond>true</cim:ExternalNetworkInjection.ikSecond>
    <cim:ExternalNetworkInjection.maxInitialSymShCCurrent>0e+000</cim:ExternalNetworkInjection.maxInitialSymShCCurrent>
    <cim:ExternalNetworkInjection.maxR0ToX0Ratio>0e+000</cim:ExternalNetworkInjection.maxR0ToX0Ratio>
    <cim:ExternalNetworkInjection.maxR1ToX1Ratio>0e+000</cim:ExternalNetworkInjection.maxR1ToX1Ratio>
    <cim:ExternalNetworkInjection.maxZ0ToZ1Ratio>0e+000</cim:ExternalNetworkInjection.maxZ0ToZ1Ratio>
    <cim:ExternalNetworkInjection.minInitialSymShCCurrent>0e+000</cim:ExternalNetworkInjection.minInitialSymShCCurrent>
    <cim:ExternalNetworkInjection.minR0ToX0Ratio>0e+000</cim:ExternalNetworkInjection.minR0ToX0Ratio>
    <cim:ExternalNetworkInjection.minR1ToX1Ratio>0e+000</cim:ExternalNetworkInjection.minR1ToX1Ratio>
    <cim:ExternalNetworkInjection.minZ0ToZ1Ratio>0e+000</cim:ExternalNetworkInjection.minZ0ToZ1Ratio>
    <cim:ExternalNetworkInjection.voltageFactor>1.000000</cim:ExternalNetworkInjection.voltageFactor>
    <cim:ExternalNetworkInjection.referencePriority>1</cim:ExternalNetworkInjection.referencePriority>
  </cim:ExternalNetworkInjection>
  <cim:Terminal rdf:ID="E-67">
    <cim:IdentifiedObject.name>HV-Netz_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#HV-Netz"/>
  </cim:Terminal>
  <cim:ACLineSegment rdf:ID="L12-13">
    <cim:IdentifiedObject.name>L12-13</cim:IdentifiedObject.name>
    <cim:ACLineSegment.r>1.647930</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>1.750620</cim:ACLineSegment.x>
    <cim:ACLineSegment.bch>0.0002502210</cim:ACLineSegment.bch>
    <cim:Conductor.length>4.890000</cim:Conductor.length>
    <cim:ACLineSegment.gch>0.0</cim:ACLineSegment.gch>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:ACLineSegment.r0>4.890000</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x0>4.890000</cim:ACLineSegment.x0>
    <cim:ACLineSegment.b0ch>0.0003902047</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0.0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="E-301">
    <cim:IdentifiedObject.name>L12-13_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="E-302">
    <cim:IdentifiedObject.name>L12-13_1</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
  </cim:Terminal>
  <cim:Name rdf:ID="_87fef242-b09d-40a8-8422-b0cadd793540">
    <cim:Name.name>Ratings for branch L12-13</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-301"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-301">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L12-13"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-301"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_4685230a-6973-4886-95a7-30f7f531e302">
    <cim:Name.name>Ratings for line L12-13 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>320.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_12fc0e52-cc45-4ea4-bddd-a37dd7d0bade"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_9ddd51de-323f-4585-9571-589b038e80b8">
    <cim:Name.name>Ratings for line L12-13 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_239764da-a069-47d8-a5d2-21e634835ec2"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_ebe53703-a7ef-4313-9709-453e6879dda0">
    <cim:Name.name>Ratings for line L12-13 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>320.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_3ac3b095-dfc6-4cb5-8408-0dcad0fe7a6f"/>
  </cim:CurrentLimit>
  <cim:ACLineSegment rdf:ID="L13-14">
    <cim:IdentifiedObject.name>L13-14</cim:IdentifiedObject.name>
    <cim:ACLineSegment.r>0.603980</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.364780</cim:ACLineSegment.x>
    <cim:ACLineSegment.bch>0.0004493794</cim:ACLineSegment.bch>
    <cim:Conductor.length>2.990000</cim:Conductor.length>
    <cim:ACLineSegment.gch>0.0</cim:ACLineSegment.gch>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:ACLineSegment.r0>2.990000</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x0>2.990000</cim:ACLineSegment.x0>
    <cim:ACLineSegment.b0ch>0.0002385914</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0.0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="E-309">
    <cim:IdentifiedObject.name>L13-14_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L13-14"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="E-310">
    <cim:IdentifiedObject.name>L13-14_1</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L13-14"/>
  </cim:Terminal>
  <cim:Name rdf:ID="_8f6fc407-d563-4bfd-b1c6-76017aa61e5d">
    <cim:Name.name>Ratings for branch L13-14</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-309"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-309">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L13-14"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-309"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_bac99de6-c165-41fc-9d0d-a1e08519c5bb">
    <cim:Name.name>Ratings for line L13-14 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-309_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-309_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>410.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_12fc0e52-cc45-4ea4-bddd-a37dd7d0bade"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_c34eb760-653a-4aca-b47b-2908aa80a862">
    <cim:Name.name>Ratings for line L13-14 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-309_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-309_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_239764da-a069-47d8-a5d2-21e634835ec2"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_eb53e1e5-ee6b-446a-a9b7-a7e4015869f2">
    <cim:Name.name>Ratings for line L13-14 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-309_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-309_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>410.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_3ac3b095-dfc6-4cb5-8408-0dcad0fe7a6f"/>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="TR2">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
    <cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
    <cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
    <cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
  </cim:PowerTransformer>
  <cim:Terminal rdf:ID="E-80">
    <cim:IdentifiedObject.name>TR2_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:ID="_c4fab7e2-7c77-4cf6-b80c-8fed641cd71b">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.r>1.905750</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>36.371106</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.b>-0.0000019835</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.r0>1.905750</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>34.432301</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
    <cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:PowerTransformerEnd.ratedS>40.000000</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.000000</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-80"/>
  </cim:PowerTransformerEnd>
  <cim:Name rdf:ID="_673550df-10ed-4428-90d2-e428c4057ad2">
    <cim:Name.name>Ratings for branch TR2</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-80"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-80">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-80"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_5aebb35e-eea9-4f57-9ccf-1e8b4a073fd4">
    <cim:Name.name>Ratings for line TR2 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_12fc0e52-cc45-4ea4-bddd-a37dd7d0bade"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_38b525d3-f891-4599-b92a-d4c4873b37a2">
    <cim:Name.name>Ratings for line TR2 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_239764da-a069-47d8-a5d2-21e634835ec2"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_7e2eaccf-0824-4dd9-a69d-d6d8f319b461">
    <cim:Name.name>Ratings for line TR2 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_3ac3b095-dfc6-4cb5-8408-0dcad0fe7a6f"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:ID="E-294">
    <cim:IdentifiedObject.name>TR2_1</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:ID="_d38af474-0fdf-4404-a812-79b12152adef">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
    <cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:PowerTransformerEnd.ratedS>40.000000</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20.000000</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-294"/>
  </cim:PowerTransformerEnd>
  <cim:Name rdf:ID="_6283be9e-3aff-462d-ad82-049f742027c9">
    <cim:Name.name>Ratings for branch TR2</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-294"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-294">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-294"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_49adafd4-a75c-4045-ba83-b7a70ba155b9">
    <cim:Name.name>Ratings for line TR2 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_12fc0e52-cc45-4ea4-bddd-a37dd7d0bade"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_cdd5d10b-15c6-470f-be68-8e21a6ec95a1">
    <cim:Name.name>Ratings for line TR2 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_239764da-a069-47d8-a5d2-21e634835ec2"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_64471518-2028-41c3-8612-b96cc4e07d17">
    <cim:Name.name>Ratings for line TR2 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_b1dfc5e6-7149-4361-b437-47ed6a83279f"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_3ac3b095-dfc6-4cb5-8408-0dcad0fe7a6f"/>
  </cim:CurrentLimit>
</rdf:RDF>
