<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:entsoe="http://entsoe.eu/Secretariat/ProfileExtension/2#" xmlns:neplan="http://www.neplan.ch#">
<cim:TopologicalNode rdf:ID="dcdacd89-025c-11ea-8d89-0242ac110002" >
		<cim:IdentifiedObject.name>TN1</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdad0bf-025c-11ea-90bf-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad02e-025c-11ea-902e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdcff96-025c-11ea-bf96-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde136d-025c-11ea-936d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde8b75-025c-11ea-8b75-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdacfb8-025c-11ea-8fb8-0242ac110002" >
		<cim:SvPowerFlow.p>90.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>49.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad02e-025c-11ea-902e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad02e-025c-11ea-902e-0242ac110002" >
		<cim:IdentifiedObject.name>TN1_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdad07d-025c-11ea-907d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdad07d-025c-11ea-907d-0242ac110002" >
		<cim:IdentifiedObject.name>TN1_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>90.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>49.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdad0bf-025c-11ea-90bf-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0001-025c-11ea-8001-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdad40b-025c-11ea-940b-0242ac110002" >
		<cim:IdentifiedObject.name>TN2</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdad53e-025c-11ea-953e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad4b4-025c-11ea-94b4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0034-025c-11ea-8034-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd00d2-025c-11ea-80d2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde14e3-025c-11ea-94e3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde7ecb-025c-11ea-becb-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdad46a-025c-11ea-946a-0242ac110002" >
		<cim:SvPowerFlow.p>56.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>15.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad4b4-025c-11ea-94b4-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad4b4-025c-11ea-94b4-0242ac110002" >
		<cim:IdentifiedObject.name>TN2_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdad4f9-025c-11ea-94f9-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdad4f9-025c-11ea-94f9-0242ac110002" >
		<cim:IdentifiedObject.name>TN2_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>56.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>15.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdad53e-025c-11ea-953e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd009e-025c-11ea-809e-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd013e-025c-11ea-813e-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdad584-025c-11ea-9584-0242ac110002" >
		<cim:IdentifiedObject.name>TN3</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdad690-025c-11ea-9690-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad60c-025c-11ea-960c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0177-025c-11ea-8177-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0216-025c-11ea-8216-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd02bb-025c-11ea-82bb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1337-025c-11ea-9337-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde14ae-025c-11ea-94ae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1622-025c-11ea-9622-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde8058-025c-11ea-8058-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdad5c4-025c-11ea-95c4-0242ac110002" >
		<cim:SvPowerFlow.p>20.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad60c-025c-11ea-960c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad60c-025c-11ea-960c-0242ac110002" >
		<cim:IdentifiedObject.name>TN3_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdad64f-025c-11ea-964f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdad64f-025c-11ea-964f-0242ac110002" >
		<cim:IdentifiedObject.name>TN3_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>20.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdad690-025c-11ea-9690-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd01e0-025c-11ea-81e0-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0283-025c-11ea-8283-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0329-025c-11ea-8329-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdad6ce-025c-11ea-96ce-0242ac110002" >
		<cim:IdentifiedObject.name>TN4</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdad7d5-025c-11ea-97d5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad755-025c-11ea-9755-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd035c-025c-11ea-835c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1657-025c-11ea-9657-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdad711-025c-11ea-9711-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad755-025c-11ea-9755-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad755-025c-11ea-9755-0242ac110002" >
		<cim:IdentifiedObject.name>TN4_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdad796-025c-11ea-9796-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdad796-025c-11ea-9796-0242ac110002" >
		<cim:IdentifiedObject.name>TN4_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdad7d5-025c-11ea-97d5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd03c4-025c-11ea-83c4-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdad815-025c-11ea-9815-0242ac110002" >
		<cim:IdentifiedObject.name>TN5</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdad921-025c-11ea-9921-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad89b-025c-11ea-989b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdcffca-025c-11ea-bfca-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd03fa-025c-11ea-83fa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1902-025c-11ea-9902-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdad855-025c-11ea-9855-0242ac110002" >
		<cim:SvPowerFlow.p>353.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>130.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad89b-025c-11ea-989b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad89b-025c-11ea-989b-0242ac110002" >
		<cim:IdentifiedObject.name>TN5_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdad8de-025c-11ea-98de-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdad8de-025c-11ea-98de-0242ac110002" >
		<cim:IdentifiedObject.name>TN5_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>353.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>130.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdad921-025c-11ea-9921-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0460-025c-11ea-8460-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdad960-025c-11ea-9960-0242ac110002" >
		<cim:IdentifiedObject.name>TN6</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdada7d-025c-11ea-9a7d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdad9fc-025c-11ea-99fc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd006a-025c-11ea-806a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1aad-025c-11ea-9aad-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdad99f-025c-11ea-999f-0242ac110002" >
		<cim:SvPowerFlow.p>120.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>41.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdad9fc-025c-11ea-99fc-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdad9fc-025c-11ea-99fc-0242ac110002" >
		<cim:IdentifiedObject.name>TN6_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdada3f-025c-11ea-9a3f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdada3f-025c-11ea-9a3f-0242ac110002" >
		<cim:IdentifiedObject.name>TN6_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>120.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>41.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdada7d-025c-11ea-9a7d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdadabd-025c-11ea-9abd-0242ac110002" >
		<cim:IdentifiedObject.name>TN7</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdadbc6-025c-11ea-9bc6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdadb45-025c-11ea-9b45-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd01aa-025c-11ea-81aa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0494-025c-11ea-8494-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd052f-025c-11ea-852f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde18c6-025c-11ea-98c6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1a4c-025c-11ea-9a4c-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdadaff-025c-11ea-9aff-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdadb45-025c-11ea-9b45-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdadb45-025c-11ea-9b45-0242ac110002" >
		<cim:IdentifiedObject.name>TN7_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdadb87-025c-11ea-9b87-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdadb87-025c-11ea-9b87-0242ac110002" >
		<cim:IdentifiedObject.name>TN7_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdadbc6-025c-11ea-9bc6-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd04fb-025c-11ea-84fb-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0598-025c-11ea-8598-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdadc06-025c-11ea-9c06-0242ac110002" >
		<cim:IdentifiedObject.name>TN8</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaddee-025c-11ea-9dee-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdadd29-025c-11ea-9d29-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdade75-025c-11ea-9e75-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0109-025c-11ea-8109-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0600-025c-11ea-8600-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd089f-025c-11ea-889f-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdadc4b-025c-11ea-9c4b-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>116.759500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdadc94-025c-11ea-9c94-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdadd29-025c-11ea-9d29-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdadce4-025c-11ea-9ce4-0242ac110002" >
		<cim:SvVoltage.v>116.759500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdadc06-025c-11ea-9c06-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdadd29-025c-11ea-9d29-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaddaf-025c-11ea-9daf-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdadd6d-025c-11ea-9d6d-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdaddaf-025c-11ea-9daf-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdaddaf-025c-11ea-9daf-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdadc4b-025c-11ea-9c4b-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdaddee-025c-11ea-9dee-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd07f5-025c-11ea-87f5-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0921-025c-11ea-8921-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdade2e-025c-11ea-9e2e-0242ac110002" >
		<cim:SvPowerFlow.p>63.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdade75-025c-11ea-9e75-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdade75-025c-11ea-9e75-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdadebd-025c-11ea-9ebd-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdadebd-025c-11ea-9ebd-0242ac110002" >
		<cim:IdentifiedObject.name>TN8_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>63.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdadefe-025c-11ea-9efe-0242ac110002" >
		<cim:IdentifiedObject.name>TN9</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdae006-025c-11ea-a006-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdadf85-025c-11ea-9f85-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd042e-025c-11ea-842e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0959-025c-11ea-8959-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdadf3c-025c-11ea-9f3c-0242ac110002" >
		<cim:SvPowerFlow.p>96.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>43.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdadf85-025c-11ea-9f85-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdadf85-025c-11ea-9f85-0242ac110002" >
		<cim:IdentifiedObject.name>TN9_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdadfc8-025c-11ea-9fc8-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdadfc8-025c-11ea-9fc8-0242ac110002" >
		<cim:IdentifiedObject.name>TN9_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>96.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>43.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdae006-025c-11ea-a006-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd09bd-025c-11ea-89bd-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdae045-025c-11ea-a045-0242ac110002" >
		<cim:IdentifiedObject.name>TN10</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdae21b-025c-11ea-a21b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdae155-025c-11ea-a155-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdae2a1-025c-11ea-a2a1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1cc1-025c-11ea-9cc1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2294-025c-11ea-a294-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdae088-025c-11ea-a088-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>234.715000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdae0c9-025c-11ea-a0c9-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>33.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdae155-025c-11ea-a155-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdae10f-025c-11ea-a10f-0242ac110002" >
		<cim:SvVoltage.v>234.715000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdae045-025c-11ea-a045-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdae155-025c-11ea-a155-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdae1da-025c-11ea-a1da-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdae198-025c-11ea-a198-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdae1da-025c-11ea-a1da-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdae1da-025c-11ea-a1da-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdae088-025c-11ea-a088-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdae21b-025c-11ea-a21b-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdae25b-025c-11ea-a25b-0242ac110002" >
		<cim:SvPowerFlow.p>153.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>33.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdae2a1-025c-11ea-a2a1-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdae2a1-025c-11ea-a2a1-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdae2e7-025c-11ea-a2e7-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdae2e7-025c-11ea-a2e7-0242ac110002" >
		<cim:IdentifiedObject.name>TN10_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>153.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>33.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdae368-025c-11ea-a368-0242ac110002" >
		<cim:IdentifiedObject.name>TN11</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdae84c-025c-11ea-a84c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdae5be-025c-11ea-a5be-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0724-025c-11ea-8724-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd098b-025c-11ea-898b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0a7f-025c-11ea-8a7f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde1d3e-025c-11ea-9d3e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde924e-025c-11ea-924e-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdae502-025c-11ea-a502-0242ac110002" >
		<cim:SvPowerFlow.p>83.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>21.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdae5be-025c-11ea-a5be-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdae5be-025c-11ea-a5be-0242ac110002" >
		<cim:IdentifiedObject.name>TN11_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdae6cf-025c-11ea-a6cf-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdae6cf-025c-11ea-a6cf-0242ac110002" >
		<cim:IdentifiedObject.name>TN11_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>83.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>21.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdae84c-025c-11ea-a84c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0af7-025c-11ea-8af7-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdae898-025c-11ea-a898-0242ac110002" >
		<cim:IdentifiedObject.name>TN12</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaea42-025c-11ea-aa42-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdae928-025c-11ea-a928-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd04c7-025c-11ea-84c7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0b34-025c-11ea-8b34-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2247-025c-11ea-a247-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde98bd-025c-11ea-98bd-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdae8da-025c-11ea-a8da-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdae928-025c-11ea-a928-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdae928-025c-11ea-a928-0242ac110002" >
		<cim:IdentifiedObject.name>TN12_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaea03-025c-11ea-aa03-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaea03-025c-11ea-aa03-0242ac110002" >
		<cim:IdentifiedObject.name>TN12_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaea42-025c-11ea-aa42-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0bab-025c-11ea-8bab-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaea7f-025c-11ea-aa7f-0242ac110002" >
		<cim:IdentifiedObject.name>TN13</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaeb7d-025c-11ea-ab7d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaeb01-025c-11ea-ab01-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0abc-025c-11ea-8abc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0be7-025c-11ea-8be7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaeabd-025c-11ea-aabd-0242ac110002" >
		<cim:SvPowerFlow.p>58.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>10.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaeb01-025c-11ea-ab01-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaeb01-025c-11ea-ab01-0242ac110002" >
		<cim:IdentifiedObject.name>TN13_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaeb3f-025c-11ea-ab3f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaeb3f-025c-11ea-ab3f-0242ac110002" >
		<cim:IdentifiedObject.name>TN13_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>58.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>10.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaeb7d-025c-11ea-ab7d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0c5d-025c-11ea-8c5d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaebbb-025c-11ea-abbb-0242ac110002" >
		<cim:IdentifiedObject.name>TN14</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaecbe-025c-11ea-acbe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaec41-025c-11ea-ac41-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd08e6-025c-11ea-88e6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0ca8-025c-11ea-8ca8-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaebfc-025c-11ea-abfc-0242ac110002" >
		<cim:SvPowerFlow.p>160.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>60.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaec41-025c-11ea-ac41-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaec41-025c-11ea-ac41-0242ac110002" >
		<cim:IdentifiedObject.name>TN14_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaec82-025c-11ea-ac82-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaec82-025c-11ea-ac82-0242ac110002" >
		<cim:IdentifiedObject.name>TN14_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>160.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>60.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaecbe-025c-11ea-acbe-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0d22-025c-11ea-8d22-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaecfa-025c-11ea-acfa-0242ac110002" >
		<cim:IdentifiedObject.name>TN15</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaedf9-025c-11ea-adf9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaed7c-025c-11ea-ad7c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0ce4-025c-11ea-8ce4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0d6d-025c-11ea-8d6d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0e25-025c-11ea-8e25-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0edc-025c-11ea-8edc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2474-025c-11ea-a474-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde26d0-025c-11ea-a6d0-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaed38-025c-11ea-ad38-0242ac110002" >
		<cim:SvPowerFlow.p>126.700000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>23.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaed7c-025c-11ea-ad7c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaed7c-025c-11ea-ad7c-0242ac110002" >
		<cim:IdentifiedObject.name>TN15_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaedbb-025c-11ea-adbb-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaedbb-025c-11ea-adbb-0242ac110002" >
		<cim:IdentifiedObject.name>TN15_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>126.700000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>23.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaedf9-025c-11ea-adf9-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0de7-025c-11ea-8de7-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0e9f-025c-11ea-8e9f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd0f56-025c-11ea-8f56-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaee36-025c-11ea-ae36-0242ac110002" >
		<cim:IdentifiedObject.name>TN16</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaef36-025c-11ea-af36-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaeeb9-025c-11ea-aeb9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0392-025c-11ea-8392-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0f96-025c-11ea-8f96-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde269d-025c-11ea-a69d-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaee76-025c-11ea-ae76-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaeeb9-025c-11ea-aeb9-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaeeb9-025c-11ea-aeb9-0242ac110002" >
		<cim:IdentifiedObject.name>TN16_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaeef9-025c-11ea-aef9-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaeef9-025c-11ea-aef9-0242ac110002" >
		<cim:IdentifiedObject.name>TN16_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaef36-025c-11ea-af36-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd100f-025c-11ea-900f-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaef73-025c-11ea-af73-0242ac110002" >
		<cim:IdentifiedObject.name>TN17</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf06a-025c-11ea-b06a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaeff3-025c-11ea-aff3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde24bd-025c-11ea-a4bd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9a5d-025c-11ea-9a5d-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaefb0-025c-11ea-afb0-0242ac110002" >
		<cim:SvPowerFlow.p>561.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>220.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaeff3-025c-11ea-aff3-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaeff3-025c-11ea-aff3-0242ac110002" >
		<cim:IdentifiedObject.name>TN17_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf030-025c-11ea-b030-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf030-025c-11ea-b030-0242ac110002" >
		<cim:IdentifiedObject.name>TN17_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>561.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>220.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf06a-025c-11ea-b06a-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf0a9-025c-11ea-b0a9-0242ac110002" >
		<cim:IdentifiedObject.name>TN19</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf1a8-025c-11ea-b1a8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf12d-025c-11ea-b12d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd024b-025c-11ea-824b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd104a-025c-11ea-904a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1389-025c-11ea-9389-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf0e9-025c-11ea-b0e9-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf12d-025c-11ea-b12d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf12d-025c-11ea-b12d-0242ac110002" >
		<cim:IdentifiedObject.name>TN19_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf16c-025c-11ea-b16c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf16c-025c-11ea-b16c-0242ac110002" >
		<cim:IdentifiedObject.name>TN19_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf1a8-025c-11ea-b1a8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd134d-025c-11ea-934d-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1404-025c-11ea-9404-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf1ea-025c-11ea-b1ea-0242ac110002" >
		<cim:IdentifiedObject.name>TN20</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf3aa-025c-11ea-b3aa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf2f1-025c-11ea-b2f1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf42c-025c-11ea-b42c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0c23-025c-11ea-8c23-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd143f-025c-11ea-943f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd14f3-025c-11ea-94f3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2850-025c-11ea-a850-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdaf228-025c-11ea-b228-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>115.115000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdaf268-025c-11ea-b268-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>120.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf2f1-025c-11ea-b2f1-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdaf2ad-025c-11ea-b2ad-0242ac110002" >
		<cim:SvVoltage.v>115.115000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdaf1ea-025c-11ea-b1ea-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdaf2f1-025c-11ea-b2f1-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf36d-025c-11ea-b36d-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdaf330-025c-11ea-b330-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdaf36d-025c-11ea-b36d-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdaf36d-025c-11ea-b36d-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdaf228-025c-11ea-b228-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdaf3aa-025c-11ea-b3aa-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd14b5-025c-11ea-94b5-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1567-025c-11ea-9567-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdaf3e7-025c-11ea-b3e7-0242ac110002" >
		<cim:SvPowerFlow.p>605.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>120.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf42c-025c-11ea-b42c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf42c-025c-11ea-b42c-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf46a-025c-11ea-b46a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf46a-025c-11ea-b46a-0242ac110002" >
		<cim:IdentifiedObject.name>TN20_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>605.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>120.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdaf4a6-025c-11ea-b4a6-0242ac110002" >
		<cim:IdentifiedObject.name>TN21</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf5a0-025c-11ea-b5a0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf526-025c-11ea-b526-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0b6d-025c-11ea-8b6d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd12fa-025c-11ea-92fa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd15a1-025c-11ea-95a1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2816-025c-11ea-a816-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf4e4-025c-11ea-b4e4-0242ac110002" >
		<cim:SvPowerFlow.p>77.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>1.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf526-025c-11ea-b526-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf526-025c-11ea-b526-0242ac110002" >
		<cim:IdentifiedObject.name>TN21_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf563-025c-11ea-b563-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf563-025c-11ea-b563-0242ac110002" >
		<cim:IdentifiedObject.name>TN21_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>77.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>1.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf5a0-025c-11ea-b5a0-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd164e-025c-11ea-964e-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf5dc-025c-11ea-b5dc-0242ac110002" >
		<cim:IdentifiedObject.name>TN22</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf6d4-025c-11ea-b6d4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf65b-025c-11ea-b65b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd147a-025c-11ea-947a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd16c6-025c-11ea-96c6-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf619-025c-11ea-b619-0242ac110002" >
		<cim:SvPowerFlow.p>81.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>23.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf65b-025c-11ea-b65b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf65b-025c-11ea-b65b-0242ac110002" >
		<cim:IdentifiedObject.name>TN22_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf699-025c-11ea-b699-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf699-025c-11ea-b699-0242ac110002" >
		<cim:IdentifiedObject.name>TN22_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>81.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>23.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf6d4-025c-11ea-b6d4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1755-025c-11ea-9755-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf710-025c-11ea-b710-0242ac110002" >
		<cim:IdentifiedObject.name>TN23</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf80e-025c-11ea-b80e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf793-025c-11ea-b793-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd170a-025c-11ea-970a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1791-025c-11ea-9791-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde29ba-025c-11ea-a9ba-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde93e7-025c-11ea-93e7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf74c-025c-11ea-b74c-0242ac110002" >
		<cim:SvPowerFlow.p>21.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>7.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf793-025c-11ea-b793-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf793-025c-11ea-b793-0242ac110002" >
		<cim:IdentifiedObject.name>TN23_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf7d1-025c-11ea-b7d1-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf7d1-025c-11ea-b7d1-0242ac110002" >
		<cim:IdentifiedObject.name>TN23_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>21.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>7.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf80e-025c-11ea-b80e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1807-025c-11ea-9807-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf84d-025c-11ea-b84d-0242ac110002" >
		<cim:IdentifiedObject.name>TN24</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaf944-025c-11ea-b944-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdaf8cb-025c-11ea-b8cb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd15db-025c-11ea-95db-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1842-025c-11ea-9842-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2986-025c-11ea-a986-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde89d7-025c-11ea-89d7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf88a-025c-11ea-b88a-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdaf8cb-025c-11ea-b8cb-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdaf8cb-025c-11ea-b8cb-0242ac110002" >
		<cim:IdentifiedObject.name>TN24_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaf909-025c-11ea-b909-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaf909-025c-11ea-b909-0242ac110002" >
		<cim:IdentifiedObject.name>TN24_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaf944-025c-11ea-b944-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd18bb-025c-11ea-98bb-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaf981-025c-11ea-b981-0242ac110002" >
		<cim:IdentifiedObject.name>TN25</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdafa7e-025c-11ea-ba7e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdafa02-025c-11ea-ba02-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd17cc-025c-11ea-97cc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd18fb-025c-11ea-98fb-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaf9bf-025c-11ea-b9bf-0242ac110002" >
		<cim:SvPowerFlow.p>45.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>12.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdafa02-025c-11ea-ba02-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdafa02-025c-11ea-ba02-0242ac110002" >
		<cim:IdentifiedObject.name>TN25_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdafa40-025c-11ea-ba40-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdafa40-025c-11ea-ba40-0242ac110002" >
		<cim:IdentifiedObject.name>TN25_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>45.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>12.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdafa7e-025c-11ea-ba7e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1976-025c-11ea-9976-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdafaba-025c-11ea-baba-0242ac110002" >
		<cim:IdentifiedObject.name>TN26</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdafe1d-025c-11ea-be1d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdafd96-025c-11ea-bd96-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1937-025c-11ea-9937-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd19b4-025c-11ea-99b4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1a68-025c-11ea-9a68-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdafaf7-025c-11ea-baf7-0242ac110002" >
		<cim:SvPowerFlow.p>28.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>9.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdafd96-025c-11ea-bd96-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdafd96-025c-11ea-bd96-0242ac110002" >
		<cim:IdentifiedObject.name>TN26_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdafddd-025c-11ea-bddd-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdafddd-025c-11ea-bddd-0242ac110002" >
		<cim:IdentifiedObject.name>TN26_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>28.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>9.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdafe1d-025c-11ea-be1d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1a2a-025c-11ea-9a2a-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1ae2-025c-11ea-9ae2-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdafe5b-025c-11ea-be5b-0242ac110002" >
		<cim:IdentifiedObject.name>TN27</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdaff58-025c-11ea-bf58-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdafedd-025c-11ea-bedd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd152d-025c-11ea-952d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd19ee-025c-11ea-99ee-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdafe98-025c-11ea-be98-0242ac110002" >
		<cim:SvPowerFlow.p>69.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>13.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdafedd-025c-11ea-bedd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdafedd-025c-11ea-bedd-0242ac110002" >
		<cim:IdentifiedObject.name>TN27_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdaff1b-025c-11ea-bf1b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdaff1b-025c-11ea-bf1b-0242ac110002" >
		<cim:IdentifiedObject.name>TN27_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>69.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>13.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdaff58-025c-11ea-bf58-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdaff95-025c-11ea-bf95-0242ac110002" >
		<cim:IdentifiedObject.name>TN33</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0090-025c-11ea-8090-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb0015-025c-11ea-8015-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1dd1-025c-11ea-9dd1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1e8b-025c-11ea-9e8b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1f3c-025c-11ea-9f3c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1fec-025c-11ea-9fec-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdaffd2-025c-11ea-bfd2-0242ac110002" >
		<cim:SvPowerFlow.p>55.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>6.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb0015-025c-11ea-8015-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb0015-025c-11ea-8015-0242ac110002" >
		<cim:IdentifiedObject.name>TN33_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0054-025c-11ea-8054-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0054-025c-11ea-8054-0242ac110002" >
		<cim:IdentifiedObject.name>TN33_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>55.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>6.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0090-025c-11ea-8090-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1e4f-025c-11ea-9e4f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1f02-025c-11ea-9f02-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd1fb0-025c-11ea-9fb0-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2061-025c-11ea-a061-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb00cb-025c-11ea-80cb-0242ac110002" >
		<cim:IdentifiedObject.name>TN34</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb01cf-025c-11ea-81cf-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb014a-025c-11ea-814a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1e13-025c-11ea-9e13-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd209c-025c-11ea-a09c-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0108-025c-11ea-8108-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb014a-025c-11ea-814a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb014a-025c-11ea-814a-0242ac110002" >
		<cim:IdentifiedObject.name>TN34_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0187-025c-11ea-8187-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0187-025c-11ea-8187-0242ac110002" >
		<cim:IdentifiedObject.name>TN34_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb01cf-025c-11ea-81cf-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2112-025c-11ea-a112-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb020c-025c-11ea-820c-0242ac110002" >
		<cim:IdentifiedObject.name>TN35</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0305-025c-11ea-8305-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb028b-025c-11ea-828b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2157-025c-11ea-a157-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd220f-025c-11ea-a20f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd22bf-025c-11ea-a2bf-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2b25-025c-11ea-ab25-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0248-025c-11ea-8248-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb028b-025c-11ea-828b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb028b-025c-11ea-828b-0242ac110002" >
		<cim:IdentifiedObject.name>TN35_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb02ca-025c-11ea-82ca-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb02ca-025c-11ea-82ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN35_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0305-025c-11ea-8305-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd21d5-025c-11ea-a1d5-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2285-025c-11ea-a285-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2335-025c-11ea-a335-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0341-025c-11ea-8341-0242ac110002" >
		<cim:IdentifiedObject.name>TN36</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb043c-025c-11ea-843c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb03c0-025c-11ea-83c0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2376-025c-11ea-a376-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2af2-025c-11ea-aaf2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb037e-025c-11ea-837e-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb03c0-025c-11ea-83c0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb03c0-025c-11ea-83c0-0242ac110002" >
		<cim:IdentifiedObject.name>TN36_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb03fe-025c-11ea-83fe-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb03fe-025c-11ea-83fe-0242ac110002" >
		<cim:IdentifiedObject.name>TN36_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb043c-025c-11ea-843c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd23ef-025c-11ea-a3ef-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0478-025c-11ea-8478-0242ac110002" >
		<cim:IdentifiedObject.name>TN37</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0574-025c-11ea-8574-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb04f8-025c-11ea-84f8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdcccf4-025c-11ea-8cf4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0dab-025c-11ea-8dab-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd242b-025c-11ea-a42b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd24dd-025c-11ea-a4dd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd25a2-025c-11ea-a5a2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd265c-025c-11ea-a65c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2a39-025c-11ea-aa39-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2aec-025c-11ea-aaec-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb04b4-025c-11ea-84b4-0242ac110002" >
		<cim:SvPowerFlow.p>85.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>32.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb04f8-025c-11ea-84f8-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb04f8-025c-11ea-84f8-0242ac110002" >
		<cim:IdentifiedObject.name>TN37_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0538-025c-11ea-8538-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0538-025c-11ea-8538-0242ac110002" >
		<cim:IdentifiedObject.name>TN37_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>85.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>32.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0574-025c-11ea-8574-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd24a1-025c-11ea-a4a1-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2564-025c-11ea-a564-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd261f-025c-11ea-a61f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd29fd-025c-11ea-a9fd-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2aad-025c-11ea-aaad-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2b62-025c-11ea-ab62-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb05b0-025c-11ea-85b0-0242ac110002" >
		<cim:IdentifiedObject.name>TN38</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb06aa-025c-11ea-86aa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb062f-025c-11ea-862f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1ec6-025c-11ea-9ec6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2467-025c-11ea-a467-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2bcb-025c-11ea-abcb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2e93-025c-11ea-ae93-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb05ed-025c-11ea-85ed-0242ac110002" >
		<cim:SvPowerFlow.p>155.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>18.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb062f-025c-11ea-862f-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb062f-025c-11ea-862f-0242ac110002" >
		<cim:IdentifiedObject.name>TN38_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb066d-025c-11ea-866d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb066d-025c-11ea-866d-0242ac110002" >
		<cim:IdentifiedObject.name>TN38_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>155.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>18.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb06aa-025c-11ea-86aa-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2d04-025c-11ea-ad04-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd2fca-025c-11ea-afca-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb06e5-025c-11ea-86e5-0242ac110002" >
		<cim:IdentifiedObject.name>TN39</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb07e0-025c-11ea-87e0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb0764-025c-11ea-8764-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3029-025c-11ea-b029-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9bf4-025c-11ea-9bf4-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0721-025c-11ea-8721-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb0764-025c-11ea-8764-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb0764-025c-11ea-8764-0242ac110002" >
		<cim:IdentifiedObject.name>TN39_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb07a2-025c-11ea-87a2-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb07a2-025c-11ea-87a2-0242ac110002" >
		<cim:IdentifiedObject.name>TN39_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb07e0-025c-11ea-87e0-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd30f1-025c-11ea-b0f1-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb081b-025c-11ea-881b-0242ac110002" >
		<cim:IdentifiedObject.name>TN40</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0915-025c-11ea-8915-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb089a-025c-11ea-889a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd1f75-025c-11ea-9f75-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2519-025c-11ea-a519-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3151-025c-11ea-b151-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0857-025c-11ea-8857-0242ac110002" >
		<cim:SvPowerFlow.p>46.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>-21.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb089a-025c-11ea-889a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb089a-025c-11ea-889a-0242ac110002" >
		<cim:IdentifiedObject.name>TN40_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb08d7-025c-11ea-88d7-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb08d7-025c-11ea-88d7-0242ac110002" >
		<cim:IdentifiedObject.name>TN40_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>46.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-21.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0915-025c-11ea-8915-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd32f3-025c-11ea-b2f3-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0951-025c-11ea-8951-0242ac110002" >
		<cim:IdentifiedObject.name>TN41</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0b92-025c-11ea-8b92-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb09d2-025c-11ea-89d2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2026-025c-11ea-a026-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd25e1-025c-11ea-a5e1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2c35-025c-11ea-ac35-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3364-025c-11ea-b364-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd389f-025c-11ea-b89f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd39f4-025c-11ea-b9f4-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb098e-025c-11ea-898e-0242ac110002" >
		<cim:SvPowerFlow.p>86.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb09d2-025c-11ea-89d2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb09d2-025c-11ea-89d2-0242ac110002" >
		<cim:IdentifiedObject.name>TN41_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0a4f-025c-11ea-8a4f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0a4f-025c-11ea-8a4f-0242ac110002" >
		<cim:IdentifiedObject.name>TN41_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>86.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0b92-025c-11ea-8b92-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd37fd-025c-11ea-b7fd-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd3988-025c-11ea-b988-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd3ae6-025c-11ea-bae6-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0bef-025c-11ea-8bef-0242ac110002" >
		<cim:IdentifiedObject.name>TN42</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0cf4-025c-11ea-8cf4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb0c78-025c-11ea-8c78-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0fd2-025c-11ea-8fd2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd20d6-025c-11ea-a0d6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3085-025c-11ea-b085-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd33ce-025c-11ea-b3ce-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3b58-025c-11ea-bb58-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0c2f-025c-11ea-8c2f-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb0c78-025c-11ea-8c78-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb0c78-025c-11ea-8c78-0242ac110002" >
		<cim:IdentifiedObject.name>TN42_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0cb7-025c-11ea-8cb7-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0cb7-025c-11ea-8cb7-0242ac110002" >
		<cim:IdentifiedObject.name>TN42_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0cf4-025c-11ea-8cf4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd3c32-025c-11ea-bc32-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0d2f-025c-11ea-8d2f-0242ac110002" >
		<cim:IdentifiedObject.name>TN43</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0e2d-025c-11ea-8e2d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb0db0-025c-11ea-8db0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2f53-025c-11ea-af53-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3ca1-025c-11ea-bca1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3df2-025c-11ea-bdf2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3f53-025c-11ea-bf53-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0d6c-025c-11ea-8d6c-0242ac110002" >
		<cim:SvPowerFlow.p>39.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>9.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb0db0-025c-11ea-8db0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb0db0-025c-11ea-8db0-0242ac110002" >
		<cim:IdentifiedObject.name>TN43_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0df1-025c-11ea-8df1-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0df1-025c-11ea-8df1-0242ac110002" >
		<cim:IdentifiedObject.name>TN43_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>39.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>9.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0e2d-025c-11ea-8e2d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd3d7a-025c-11ea-bd7a-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd3ee3-025c-11ea-bee3-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd42bf-025c-11ea-82bf-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0e68-025c-11ea-8e68-0242ac110002" >
		<cim:IdentifiedObject.name>TN44</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb0f5c-025c-11ea-8f5c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb0ee5-025c-11ea-8ee5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3d0c-025c-11ea-bd0c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd434e-025c-11ea-834e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd44b6-025c-11ea-84b6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2c96-025c-11ea-ac96-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9f39-025c-11ea-9f39-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0ea4-025c-11ea-8ea4-0242ac110002" >
		<cim:SvPowerFlow.p>195.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>29.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb0ee5-025c-11ea-8ee5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb0ee5-025c-11ea-8ee5-0242ac110002" >
		<cim:IdentifiedObject.name>TN44_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb0f21-025c-11ea-8f21-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb0f21-025c-11ea-8f21-0242ac110002" >
		<cim:IdentifiedObject.name>TN44_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>195.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>29.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb0f5c-025c-11ea-8f5c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd4448-025c-11ea-8448-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd4620-025c-11ea-8620-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb0f98-025c-11ea-8f98-0242ac110002" >
		<cim:IdentifiedObject.name>TN45</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1091-025c-11ea-9091-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1018-025c-11ea-9018-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd46dd-025c-11ea-86dd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd48c9-025c-11ea-88c9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2c63-025c-11ea-ac63-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde2fe9-025c-11ea-afe9-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb0fd5-025c-11ea-8fd5-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1018-025c-11ea-9018-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1018-025c-11ea-9018-0242ac110002" >
		<cim:IdentifiedObject.name>TN45_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1055-025c-11ea-9055-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1055-025c-11ea-9055-0242ac110002" >
		<cim:IdentifiedObject.name>TN45_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1091-025c-11ea-9091-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd482f-025c-11ea-882f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd4a06-025c-11ea-8a06-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb10cf-025c-11ea-90cf-0242ac110002" >
		<cim:IdentifiedObject.name>TN46</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb11d2-025c-11ea-91d2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb114c-025c-11ea-914c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3bc7-025c-11ea-bbc7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4ad2-025c-11ea-8ad2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde301d-025c-11ea-b01d-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb110b-025c-11ea-910b-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb114c-025c-11ea-914c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb114c-025c-11ea-914c-0242ac110002" >
		<cim:IdentifiedObject.name>TN46_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb118a-025c-11ea-918a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb118a-025c-11ea-918a-0242ac110002" >
		<cim:IdentifiedObject.name>TN46_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb11d2-025c-11ea-91d2-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd4c66-025c-11ea-8c66-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb120e-025c-11ea-920e-0242ac110002" >
		<cim:IdentifiedObject.name>TN47</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1307-025c-11ea-9307-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb128d-025c-11ea-928d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd43c7-025c-11ea-83c7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4cf9-025c-11ea-8cf9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4f42-025c-11ea-8f42-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb124a-025c-11ea-924a-0242ac110002" >
		<cim:SvPowerFlow.p>58.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>11.800000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb128d-025c-11ea-928d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb128d-025c-11ea-928d-0242ac110002" >
		<cim:IdentifiedObject.name>TN47_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb12ca-025c-11ea-92ca-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb12ca-025c-11ea-92ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN47_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>58.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>11.800000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1307-025c-11ea-9307-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd4e74-025c-11ea-8e74-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd509c-025c-11ea-909c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1342-025c-11ea-9342-0242ac110002" >
		<cim:IdentifiedObject.name>TN48</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1438-025c-11ea-9438-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb13c0-025c-11ea-93c0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd327d-025c-11ea-b27d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3e6b-025c-11ea-be6b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5122-025c-11ea-9122-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb137e-025c-11ea-937e-0242ac110002" >
		<cim:SvPowerFlow.p>41.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>19.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb13c0-025c-11ea-93c0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb13c0-025c-11ea-93c0-0242ac110002" >
		<cim:IdentifiedObject.name>TN48_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb13fd-025c-11ea-93fd-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb13fd-025c-11ea-93fd-0242ac110002" >
		<cim:IdentifiedObject.name>TN48_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>41.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>19.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1438-025c-11ea-9438-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5208-025c-11ea-9208-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1474-025c-11ea-9474-0242ac110002" >
		<cim:IdentifiedObject.name>TN49</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb156c-025c-11ea-956c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb14f3-025c-11ea-94f3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd29b9-025c-11ea-a9b9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3919-025c-11ea-b919-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5273-025c-11ea-9273-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9585-025c-11ea-9585-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb14b0-025c-11ea-94b0-0242ac110002" >
		<cim:SvPowerFlow.p>92.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>26.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb14f3-025c-11ea-94f3-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb14f3-025c-11ea-94f3-0242ac110002" >
		<cim:IdentifiedObject.name>TN49_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1530-025c-11ea-9530-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1530-025c-11ea-9530-0242ac110002" >
		<cim:IdentifiedObject.name>TN49_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>92.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>26.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb156c-025c-11ea-956c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5359-025c-11ea-9359-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb15a9-025c-11ea-95a9-0242ac110002" >
		<cim:IdentifiedObject.name>TN51</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1981-025c-11ea-9981-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1904-025c-11ea-9904-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3a76-025c-11ea-ba76-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd52dd-025c-11ea-92dd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd53e8-025c-11ea-93e8-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb18b3-025c-11ea-98b3-0242ac110002" >
		<cim:SvPowerFlow.p>-5.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>5.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1904-025c-11ea-9904-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1904-025c-11ea-9904-0242ac110002" >
		<cim:IdentifiedObject.name>TN51_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1944-025c-11ea-9944-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1944-025c-11ea-9944-0242ac110002" >
		<cim:IdentifiedObject.name>TN51_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>-5.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>5.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1981-025c-11ea-9981-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd597f-025c-11ea-997f-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb19bc-025c-11ea-99bc-0242ac110002" >
		<cim:IdentifiedObject.name>TN52</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1ab8-025c-11ea-9ab8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1a3d-025c-11ea-9a3d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd559e-025c-11ea-959e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5a6d-025c-11ea-9a6d-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb19f9-025c-11ea-99f9-0242ac110002" >
		<cim:SvPowerFlow.p>61.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>28.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1a3d-025c-11ea-9a3d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1a3d-025c-11ea-9a3d-0242ac110002" >
		<cim:IdentifiedObject.name>TN52_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1a7b-025c-11ea-9a7b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1a7b-025c-11ea-9a7b-0242ac110002" >
		<cim:IdentifiedObject.name>TN52_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>61.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>28.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1ab8-025c-11ea-9ab8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5c15-025c-11ea-9c15-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1af4-025c-11ea-9af4-0242ac110002" >
		<cim:IdentifiedObject.name>TN53</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1bec-025c-11ea-9bec-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1b73-025c-11ea-9b73-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd3fd5-025c-11ea-bfd5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5c7b-025c-11ea-9c7b-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb1b31-025c-11ea-9b31-0242ac110002" >
		<cim:SvPowerFlow.p>69.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>3.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1b73-025c-11ea-9b73-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1b73-025c-11ea-9b73-0242ac110002" >
		<cim:IdentifiedObject.name>TN53_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1bb0-025c-11ea-9bb0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1bb0-025c-11ea-9bb0-0242ac110002" >
		<cim:IdentifiedObject.name>TN53_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>69.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>3.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1bec-025c-11ea-9bec-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5d5b-025c-11ea-9d5b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1c29-025c-11ea-9c29-0242ac110002" >
		<cim:IdentifiedObject.name>TN54</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1d25-025c-11ea-9d25-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1ca9-025c-11ea-9ca9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4565-025c-11ea-8565-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5cf6-025c-11ea-9cf6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5db7-025c-11ea-9db7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb1c66-025c-11ea-9c66-0242ac110002" >
		<cim:SvPowerFlow.p>10.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>1.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1ca9-025c-11ea-9ca9-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1ca9-025c-11ea-9ca9-0242ac110002" >
		<cim:IdentifiedObject.name>TN54_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1ce7-025c-11ea-9ce7-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1ce7-025c-11ea-9ce7-0242ac110002" >
		<cim:IdentifiedObject.name>TN54_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>10.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>1.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1d25-025c-11ea-9d25-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5e84-025c-11ea-9e84-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1d62-025c-11ea-9d62-0242ac110002" >
		<cim:IdentifiedObject.name>TN55</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1e59-025c-11ea-9e59-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1ddf-025c-11ea-9ddf-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5ba5-025c-11ea-9ba5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5e16-025c-11ea-9e16-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5ee9-025c-11ea-9ee9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdea0d4-025c-11ea-a0d4-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb1d9e-025c-11ea-9d9e-0242ac110002" >
		<cim:SvPowerFlow.p>22.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>10.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1ddf-025c-11ea-9ddf-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1ddf-025c-11ea-9ddf-0242ac110002" >
		<cim:IdentifiedObject.name>TN55_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1e1d-025c-11ea-9e1d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1e1d-025c-11ea-9e1d-0242ac110002" >
		<cim:IdentifiedObject.name>TN55_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>22.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>10.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1e59-025c-11ea-9e59-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd5fb0-025c-11ea-9fb0-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1e96-025c-11ea-9e96-0242ac110002" >
		<cim:IdentifiedObject.name>TN57</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb1f91-025c-11ea-9f91-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb1f15-025c-11ea-9f15-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5f4c-025c-11ea-9f4c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6016-025c-11ea-a016-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6484-025c-11ea-a484-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9d9f-025c-11ea-9d9f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb1ed2-025c-11ea-9ed2-0242ac110002" >
		<cim:SvPowerFlow.p>98.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>20.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb1f15-025c-11ea-9f15-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb1f15-025c-11ea-9f15-0242ac110002" >
		<cim:IdentifiedObject.name>TN57_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb1f54-025c-11ea-9f54-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb1f54-025c-11ea-9f54-0242ac110002" >
		<cim:IdentifiedObject.name>TN57_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>98.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>20.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb1f91-025c-11ea-9f91-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd60fa-025c-11ea-a0fa-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd650c-025c-11ea-a50c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb1fcd-025c-11ea-9fcd-0242ac110002" >
		<cim:IdentifiedObject.name>TN58</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb20c6-025c-11ea-a0c6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb204b-025c-11ea-a04b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6091-025c-11ea-a091-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6549-025c-11ea-a549-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2009-025c-11ea-a009-0242ac110002" >
		<cim:SvPowerFlow.p>14.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>1.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb204b-025c-11ea-a04b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb204b-025c-11ea-a04b-0242ac110002" >
		<cim:IdentifiedObject.name>TN58_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2089-025c-11ea-a089-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2089-025c-11ea-a089-0242ac110002" >
		<cim:IdentifiedObject.name>TN58_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>14.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>1.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb20c6-025c-11ea-a0c6-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd65d3-025c-11ea-a5d3-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2104-025c-11ea-a104-0242ac110002" >
		<cim:IdentifiedObject.name>TN59</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb21fc-025c-11ea-a1fc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb2181-025c-11ea-a181-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6596-025c-11ea-a596-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6611-025c-11ea-a611-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2140-025c-11ea-a140-0242ac110002" >
		<cim:SvPowerFlow.p>218.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>106.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb2181-025c-11ea-a181-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb2181-025c-11ea-a181-0242ac110002" >
		<cim:IdentifiedObject.name>TN59_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb21c0-025c-11ea-a1c0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb21c0-025c-11ea-a1c0-0242ac110002" >
		<cim:IdentifiedObject.name>TN59_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>218.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>106.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb21fc-025c-11ea-a1fc-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd668c-025c-11ea-a68c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2239-025c-11ea-a239-0242ac110002" >
		<cim:IdentifiedObject.name>TN60</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb233d-025c-11ea-a33d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb22ba-025c-11ea-a2ba-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4793-025c-11ea-8793-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd66c8-025c-11ea-a6c8-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2274-025c-11ea-a274-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb22ba-025c-11ea-a2ba-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb22ba-025c-11ea-a2ba-0242ac110002" >
		<cim:IdentifiedObject.name>TN60_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb22f8-025c-11ea-a2f8-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb22f8-025c-11ea-a2f8-0242ac110002" >
		<cim:IdentifiedObject.name>TN60_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb233d-025c-11ea-a33d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6742-025c-11ea-a742-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2379-025c-11ea-a379-0242ac110002" >
		<cim:IdentifiedObject.name>TN61</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb2475-025c-11ea-a475-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb23f8-025c-11ea-a3f8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6650-025c-11ea-a650-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3194-025c-11ea-b194-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde81ec-025c-11ea-81ec-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb23b5-025c-11ea-a3b5-0242ac110002" >
		<cim:SvPowerFlow.p>227.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>110.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb23f8-025c-11ea-a3f8-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb23f8-025c-11ea-a3f8-0242ac110002" >
		<cim:IdentifiedObject.name>TN61_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2438-025c-11ea-a438-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2438-025c-11ea-a438-0242ac110002" >
		<cim:IdentifiedObject.name>TN61_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>227.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>110.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb2475-025c-11ea-a475-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb24b0-025c-11ea-a4b0-0242ac110002" >
		<cim:IdentifiedObject.name>TN62</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb25a8-025c-11ea-a5a8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb252e-025c-11ea-a52e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6704-025c-11ea-a704-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6790-025c-11ea-a790-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6847-025c-11ea-a847-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3160-025c-11ea-b160-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde86a7-025c-11ea-86a7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb24ec-025c-11ea-a4ec-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb252e-025c-11ea-a52e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb252e-025c-11ea-a52e-0242ac110002" >
		<cim:IdentifiedObject.name>TN62_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb256c-025c-11ea-a56c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb256c-025c-11ea-a56c-0242ac110002" >
		<cim:IdentifiedObject.name>TN62_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb25a8-025c-11ea-a5a8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd680a-025c-11ea-a80a-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd68bf-025c-11ea-a8bf-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb25e4-025c-11ea-a5e4-0242ac110002" >
		<cim:IdentifiedObject.name>TN63</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb279e-025c-11ea-a79e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb26e4-025c-11ea-a6e4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb281a-025c-11ea-a81a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd64cc-025c-11ea-a4cc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd68fb-025c-11ea-a8fb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde32c9-025c-11ea-b2c9-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb2621-025c-11ea-a621-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>110.204500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb265d-025c-11ea-a65d-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>30.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb26e4-025c-11ea-a6e4-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb269f-025c-11ea-a69f-0242ac110002" >
		<cim:SvVoltage.v>110.204500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb25e4-025c-11ea-a5e4-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb26e4-025c-11ea-a6e4-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2761-025c-11ea-a761-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb2723-025c-11ea-a723-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb2761-025c-11ea-a761-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb2761-025c-11ea-a761-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb2621-025c-11ea-a621-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb279e-025c-11ea-a79e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd697c-025c-11ea-a97c-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb27d9-025c-11ea-a7d9-0242ac110002" >
		<cim:SvPowerFlow.p>70.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>30.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb281a-025c-11ea-a81a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb281a-025c-11ea-a81a-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2856-025c-11ea-a856-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2856-025c-11ea-a856-0242ac110002" >
		<cim:IdentifiedObject.name>TN63_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>70.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>30.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb2892-025c-11ea-a892-0242ac110002" >
		<cim:IdentifiedObject.name>TN64</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb2988-025c-11ea-a988-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb2910-025c-11ea-a910-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd67cc-025c-11ea-a7cc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde32fc-025c-11ea-b2fc-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb28ce-025c-11ea-a8ce-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb2910-025c-11ea-a910-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb2910-025c-11ea-a910-0242ac110002" >
		<cim:IdentifiedObject.name>TN64_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb294c-025c-11ea-a94c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb294c-025c-11ea-a94c-0242ac110002" >
		<cim:IdentifiedObject.name>TN64_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb2988-025c-11ea-a988-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb29c3-025c-11ea-a9c3-0242ac110002" >
		<cim:IdentifiedObject.name>TN69</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb2abb-025c-11ea-aabb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb2a41-025c-11ea-aa41-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd69bc-025c-11ea-a9bc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6a71-025c-11ea-aa71-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde64f4-025c-11ea-a4f4-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2a00-025c-11ea-aa00-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb2a41-025c-11ea-aa41-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb2a41-025c-11ea-aa41-0242ac110002" >
		<cim:IdentifiedObject.name>TN69_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2a7e-025c-11ea-aa7e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2a7e-025c-11ea-aa7e-0242ac110002" >
		<cim:IdentifiedObject.name>TN69_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb2abb-025c-11ea-aabb-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6a35-025c-11ea-aa35-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6aea-025c-11ea-aaea-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2af9-025c-11ea-aaf9-0242ac110002" >
		<cim:IdentifiedObject.name>TN70</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb2bf2-025c-11ea-abf2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb2b79-025c-11ea-ab79-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6b27-025c-11ea-ab27-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6bda-025c-11ea-abda-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2b38-025c-11ea-ab38-0242ac110002" >
		<cim:SvPowerFlow.p>56.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>20.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb2b79-025c-11ea-ab79-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb2b79-025c-11ea-ab79-0242ac110002" >
		<cim:IdentifiedObject.name>TN70_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2bb6-025c-11ea-abb6-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2bb6-025c-11ea-abb6-0242ac110002" >
		<cim:IdentifiedObject.name>TN70_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>56.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>20.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb2bf2-025c-11ea-abf2-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6b9e-025c-11ea-ab9e-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6c54-025c-11ea-ac54-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2c2d-025c-11ea-ac2d-0242ac110002" >
		<cim:IdentifiedObject.name>TN71</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb2d24-025c-11ea-ad24-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb2cab-025c-11ea-acab-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6b62-025c-11ea-ab62-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6c90-025c-11ea-ac90-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6d4f-025c-11ea-ad4f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdea42f-025c-11ea-a42f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2c68-025c-11ea-ac68-0242ac110002" >
		<cim:SvPowerFlow.p>116.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>38.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb2cab-025c-11ea-acab-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb2cab-025c-11ea-acab-0242ac110002" >
		<cim:IdentifiedObject.name>TN71_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb2ce7-025c-11ea-ace7-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb2ce7-025c-11ea-ace7-0242ac110002" >
		<cim:IdentifiedObject.name>TN71_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>116.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>38.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb2d24-025c-11ea-ad24-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6d08-025c-11ea-ad08-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6dcb-025c-11ea-adcb-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb2d60-025c-11ea-ad60-0242ac110002" >
		<cim:IdentifiedObject.name>TN72</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb3085-025c-11ea-b085-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb300a-025c-11ea-b00a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd219a-025c-11ea-a19a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6ccc-025c-11ea-accc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6e09-025c-11ea-ae09-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6ebf-025c-11ea-aebf-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb2fb1-025c-11ea-afb1-0242ac110002" >
		<cim:SvPowerFlow.p>57.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>19.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb300a-025c-11ea-b00a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb300a-025c-11ea-b00a-0242ac110002" >
		<cim:IdentifiedObject.name>TN72_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3049-025c-11ea-b049-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb3049-025c-11ea-b049-0242ac110002" >
		<cim:IdentifiedObject.name>TN72_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>57.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>19.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb3085-025c-11ea-b085-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6e82-025c-11ea-ae82-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6f38-025c-11ea-af38-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb30c2-025c-11ea-b0c2-0242ac110002" >
		<cim:IdentifiedObject.name>TN73</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb335e-025c-11ea-b35e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb3223-025c-11ea-b223-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4dae-025c-11ea-8dae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6d8e-025c-11ea-ad8e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6f74-025c-11ea-af74-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7029-025c-11ea-b029-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde343d-025c-11ea-b43d-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb3100-025c-11ea-b100-0242ac110002" >
		<cim:SvPowerFlow.p>224.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>71.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb3223-025c-11ea-b223-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb3223-025c-11ea-b223-0242ac110002" >
		<cim:IdentifiedObject.name>TN73_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb32ea-025c-11ea-b2ea-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb32ea-025c-11ea-b2ea-0242ac110002" >
		<cim:IdentifiedObject.name>TN73_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>224.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>71.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb335e-025c-11ea-b35e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd6fec-025c-11ea-afec-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd70a2-025c-11ea-b0a2-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb33a3-025c-11ea-b3a3-0242ac110002" >
		<cim:IdentifiedObject.name>TN74</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb34a4-025c-11ea-b4a4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb3429-025c-11ea-b429-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd494c-025c-11ea-894c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7280-025c-11ea-b280-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd734c-025c-11ea-b34c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3470-025c-11ea-b470-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb33e1-025c-11ea-b3e1-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb3429-025c-11ea-b429-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb3429-025c-11ea-b429-0242ac110002" >
		<cim:IdentifiedObject.name>TN74_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3468-025c-11ea-b468-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb3468-025c-11ea-b468-0242ac110002" >
		<cim:IdentifiedObject.name>TN74_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb34a4-025c-11ea-b4a4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd730f-025c-11ea-b30f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd73c5-025c-11ea-b3c5-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb34e1-025c-11ea-b4e1-0242ac110002" >
		<cim:IdentifiedObject.name>TN76</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb36b8-025c-11ea-b6b8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb35fd-025c-11ea-b5fd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb3743-025c-11ea-b743-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2249-025c-11ea-a249-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6faf-025c-11ea-afaf-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7402-025c-11ea-b402-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb3520-025c-11ea-b520-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>110.768000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb355e-025c-11ea-b55e-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>107.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb35fd-025c-11ea-b5fd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb35a6-025c-11ea-b5a6-0242ac110002" >
		<cim:SvVoltage.v>110.768000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb34e1-025c-11ea-b4e1-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb35fd-025c-11ea-b5fd-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3679-025c-11ea-b679-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb363c-025c-11ea-b63c-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb3679-025c-11ea-b679-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb3679-025c-11ea-b679-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb3520-025c-11ea-b520-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb36b8-025c-11ea-b6b8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7479-025c-11ea-b479-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb36f5-025c-11ea-b6f5-0242ac110002" >
		<cim:SvPowerFlow.p>208.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>107.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb3743-025c-11ea-b743-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb3743-025c-11ea-b743-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb380e-025c-11ea-b80e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb380e-025c-11ea-b80e-0242ac110002" >
		<cim:IdentifiedObject.name>TN76_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>208.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>107.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb3847-025c-11ea-b847-0242ac110002" >
		<cim:IdentifiedObject.name>TN77</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb3931-025c-11ea-b931-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb38c0-025c-11ea-b8c0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd22f9-025c-11ea-a2f9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6e45-025c-11ea-ae45-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd743d-025c-11ea-b43d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd74b7-025c-11ea-b4b7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd756c-025c-11ea-b56c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7620-025c-11ea-b620-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd76dc-025c-11ea-b6dc-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb3881-025c-11ea-b881-0242ac110002" >
		<cim:SvPowerFlow.p>74.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>28.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb38c0-025c-11ea-b8c0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb38c0-025c-11ea-b8c0-0242ac110002" >
		<cim:IdentifiedObject.name>TN77_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb38f9-025c-11ea-b8f9-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb38f9-025c-11ea-b8f9-0242ac110002" >
		<cim:IdentifiedObject.name>TN77_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>74.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>28.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb3931-025c-11ea-b931-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd752f-025c-11ea-b52f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd75e3-025c-11ea-b5e3-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd769f-025c-11ea-b69f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7754-025c-11ea-b754-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb3969-025c-11ea-b969-0242ac110002" >
		<cim:IdentifiedObject.name>TN78</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb3a52-025c-11ea-ba52-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb39e0-025c-11ea-b9e0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd74f3-025c-11ea-b4f3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7790-025c-11ea-b790-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7850-025c-11ea-b850-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb39a1-025c-11ea-b9a1-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb39e0-025c-11ea-b9e0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb39e0-025c-11ea-b9e0-0242ac110002" >
		<cim:IdentifiedObject.name>TN78_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3a1a-025c-11ea-ba1a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb3a1a-025c-11ea-ba1a-0242ac110002" >
		<cim:IdentifiedObject.name>TN78_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb3a52-025c-11ea-ba52-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7813-025c-11ea-b813-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd78c9-025c-11ea-b8c9-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb3a8b-025c-11ea-ba8b-0242ac110002" >
		<cim:IdentifiedObject.name>TN79</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb3b73-025c-11ea-bb73-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb3b01-025c-11ea-bb01-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6aae-025c-11ea-aaae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7065-025c-11ea-b065-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd77d7-025c-11ea-b7d7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7905-025c-11ea-b905-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb3ac3-025c-11ea-bac3-0242ac110002" >
		<cim:SvPowerFlow.p>48.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb3b01-025c-11ea-bb01-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb3b01-025c-11ea-bb01-0242ac110002" >
		<cim:IdentifiedObject.name>TN79_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3b3b-025c-11ea-bb3b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb3b3b-025c-11ea-bb3b-0242ac110002" >
		<cim:IdentifiedObject.name>TN79_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>48.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb3b73-025c-11ea-bb73-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd797e-025c-11ea-b97e-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb3bab-025c-11ea-bbab-0242ac110002" >
		<cim:IdentifiedObject.name>TN80</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb3f70-025c-11ea-bf70-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb3c22-025c-11ea-bc22-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd75a7-025c-11ea-b5a7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd79bd-025c-11ea-b9bd-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb3be4-025c-11ea-bbe4-0242ac110002" >
		<cim:SvPowerFlow.p>28.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>7.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb3c22-025c-11ea-bc22-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb3c22-025c-11ea-bc22-0242ac110002" >
		<cim:IdentifiedObject.name>TN80_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb3c5d-025c-11ea-bc5d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb3c5d-025c-11ea-bc5d-0242ac110002" >
		<cim:IdentifiedObject.name>TN80_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>28.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>7.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb3f70-025c-11ea-bf70-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7a36-025c-11ea-ba36-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb4392-025c-11ea-8392-0242ac110002" >
		<cim:IdentifiedObject.name>TN81</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb44a0-025c-11ea-84a0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb442b-025c-11ea-842b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4b9a-025c-11ea-8b9a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7a94-025c-11ea-ba94-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7c83-025c-11ea-bc83-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde35a5-025c-11ea-b5a5-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb43e6-025c-11ea-83e6-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb442b-025c-11ea-842b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb442b-025c-11ea-842b-0242ac110002" >
		<cim:IdentifiedObject.name>TN81_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4467-025c-11ea-8467-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4467-025c-11ea-8467-0242ac110002" >
		<cim:IdentifiedObject.name>TN81_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb44a0-025c-11ea-84a0-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7b44-025c-11ea-bb44-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7d38-025c-11ea-bd38-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb44da-025c-11ea-84da-0242ac110002" >
		<cim:IdentifiedObject.name>TN84</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb467a-025c-11ea-867a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb45ca-025c-11ea-85ca-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb46f2-025c-11ea-86f2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd788c-025c-11ea-b88c-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb4513-025c-11ea-8513-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>117.875000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb454c-025c-11ea-854c-0242ac110002" >
		<cim:SvPowerFlow.p>-375.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>13.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb45ca-025c-11ea-85ca-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb458b-025c-11ea-858b-0242ac110002" >
		<cim:SvVoltage.v>117.875000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb44da-025c-11ea-84da-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb45ca-025c-11ea-85ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb463f-025c-11ea-863f-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb4605-025c-11ea-8605-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>375.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb463f-025c-11ea-863f-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb463f-025c-11ea-863f-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb4513-025c-11ea-8513-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb467a-025c-11ea-867a-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb46b3-025c-11ea-86b3-0242ac110002" >
		<cim:SvPowerFlow.p>37.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>13.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb46f2-025c-11ea-86f2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb46f2-025c-11ea-86f2-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb472c-025c-11ea-872c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb472c-025c-11ea-872c-0242ac110002" >
		<cim:IdentifiedObject.name>TN84_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>37.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>13.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb4766-025c-11ea-8766-0242ac110002" >
		<cim:IdentifiedObject.name>TN85</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4851-025c-11ea-8851-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb47dd-025c-11ea-87dd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7d75-025c-11ea-bd75-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3718-025c-11ea-b718-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb479f-025c-11ea-879f-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb47dd-025c-11ea-87dd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb47dd-025c-11ea-87dd-0242ac110002" >
		<cim:IdentifiedObject.name>TN85_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4816-025c-11ea-8816-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4816-025c-11ea-8816-0242ac110002" >
		<cim:IdentifiedObject.name>TN85_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4851-025c-11ea-8851-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7dee-025c-11ea-bdee-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb488a-025c-11ea-888a-0242ac110002" >
		<cim:IdentifiedObject.name>TN86</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4970-025c-11ea-8970-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb4900-025c-11ea-8900-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7db1-025c-11ea-bdb1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7e2b-025c-11ea-be2b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7ee0-025c-11ea-bee0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3885-025c-11ea-b885-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb48c2-025c-11ea-88c2-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb4900-025c-11ea-8900-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb4900-025c-11ea-8900-0242ac110002" >
		<cim:IdentifiedObject.name>TN86_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4939-025c-11ea-8939-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4939-025c-11ea-8939-0242ac110002" >
		<cim:IdentifiedObject.name>TN86_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4970-025c-11ea-8970-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7ea3-025c-11ea-bea3-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd7f57-025c-11ea-bf57-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb49a9-025c-11ea-89a9-0242ac110002" >
		<cim:IdentifiedObject.name>TN87</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4a92-025c-11ea-8a92-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb4a1f-025c-11ea-8a1f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd13c8-025c-11ea-93c8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7e66-025c-11ea-be66-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde39ef-025c-11ea-b9ef-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb49e2-025c-11ea-89e2-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb4a1f-025c-11ea-8a1f-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb4a1f-025c-11ea-8a1f-0242ac110002" >
		<cim:IdentifiedObject.name>TN87_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4a5a-025c-11ea-8a5a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4a5a-025c-11ea-8a5a-0242ac110002" >
		<cim:IdentifiedObject.name>TN87_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4a92-025c-11ea-8a92-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb4acb-025c-11ea-8acb-0242ac110002" >
		<cim:IdentifiedObject.name>TN88</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4bca-025c-11ea-8bca-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb4b59-025c-11ea-8b59-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd23b2-025c-11ea-a3b2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd72d0-025c-11ea-b2d0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde35d9-025c-11ea-b5d9-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb4b14-025c-11ea-8b14-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb4b59-025c-11ea-8b59-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb4b59-025c-11ea-8b59-0242ac110002" >
		<cim:IdentifiedObject.name>TN88_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4b92-025c-11ea-8b92-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4b92-025c-11ea-8b92-0242ac110002" >
		<cim:IdentifiedObject.name>TN88_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4bca-025c-11ea-8bca-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb4c01-025c-11ea-8c01-0242ac110002" >
		<cim:IdentifiedObject.name>TN89</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4e4d-025c-11ea-8e4d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb4dd5-025c-11ea-8dd5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0e61-025c-11ea-8e61-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2a73-025c-11ea-aa73-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7f94-025c-11ea-bf94-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb4c3a-025c-11ea-8c3a-0242ac110002" >
		<cim:SvPowerFlow.p>44.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb4dd5-025c-11ea-8dd5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb4dd5-025c-11ea-8dd5-0242ac110002" >
		<cim:IdentifiedObject.name>TN89_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4e14-025c-11ea-8e14-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4e14-025c-11ea-8e14-0242ac110002" >
		<cim:IdentifiedObject.name>TN89_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>44.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4e4d-025c-11ea-8e4d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd801d-025c-11ea-801d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb4e86-025c-11ea-8e86-0242ac110002" >
		<cim:IdentifiedObject.name>TN90</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb4f75-025c-11ea-8f75-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb4efe-025c-11ea-8efe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0f18-025c-11ea-8f18-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd2b27-025c-11ea-ab27-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8059-025c-11ea-8059-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb4ec0-025c-11ea-8ec0-0242ac110002" >
		<cim:SvPowerFlow.p>66.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb4efe-025c-11ea-8efe-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb4efe-025c-11ea-8efe-0242ac110002" >
		<cim:IdentifiedObject.name>TN90_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb4f38-025c-11ea-8f38-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb4f38-025c-11ea-8f38-0242ac110002" >
		<cim:IdentifiedObject.name>TN90_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>66.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb4f75-025c-11ea-8f75-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd80d3-025c-11ea-80d3-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb4fac-025c-11ea-8fac-0242ac110002" >
		<cim:IdentifiedObject.name>TN91</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5148-025c-11ea-9148-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5099-025c-11ea-9099-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb51bd-025c-11ea-91bd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7fe0-025c-11ea-bfe0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd819b-025c-11ea-819b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8248-025c-11ea-8248-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb4fe5-025c-11ea-8fe5-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>120.980000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb501e-025c-11ea-901e-0242ac110002" >
		<cim:SvPowerFlow.p>-155.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5099-025c-11ea-9099-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb505b-025c-11ea-905b-0242ac110002" >
		<cim:SvVoltage.v>120.980000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb4fac-025c-11ea-8fac-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb5099-025c-11ea-9099-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb510f-025c-11ea-910f-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb50d2-025c-11ea-90d2-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>155.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb510f-025c-11ea-910f-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb510f-025c-11ea-910f-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb4fe5-025c-11ea-8fe5-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb5148-025c-11ea-9148-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd820f-025c-11ea-820f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd82b8-025c-11ea-82b8-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb517f-025c-11ea-917f-0242ac110002" >
		<cim:SvPowerFlow.p>17.400000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb51bd-025c-11ea-91bd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb51bd-025c-11ea-91bd-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb51f6-025c-11ea-91f6-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb51f6-025c-11ea-91f6-0242ac110002" >
		<cim:IdentifiedObject.name>TN91_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>17.400000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb522e-025c-11ea-922e-0242ac110002" >
		<cim:IdentifiedObject.name>TN92</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5546-025c-11ea-9546-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5323-025c-11ea-9323-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb55c2-025c-11ea-95c2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8097-025c-11ea-8097-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd82f1-025c-11ea-82f1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd85ee-025c-11ea-85ee-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb526b-025c-11ea-926b-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>120.980000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb52a3-025c-11ea-92a3-0242ac110002" >
		<cim:SvPowerFlow.p>-290.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5323-025c-11ea-9323-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb52e1-025c-11ea-92e1-0242ac110002" >
		<cim:SvVoltage.v>120.980000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb522e-025c-11ea-922e-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb5323-025c-11ea-9323-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb550c-025c-11ea-950c-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb54cb-025c-11ea-94cb-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>290.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb550c-025c-11ea-950c-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb550c-025c-11ea-950c-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb526b-025c-11ea-926b-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb5546-025c-11ea-9546-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd85ad-025c-11ea-85ad-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd866c-025c-11ea-866c-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb5580-025c-11ea-9580-0242ac110002" >
		<cim:SvPowerFlow.p>15.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb55c2-025c-11ea-95c2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb55c2-025c-11ea-95c2-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb55fe-025c-11ea-95fe-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb55fe-025c-11ea-95fe-0242ac110002" >
		<cim:IdentifiedObject.name>TN92_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>15.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb5636-025c-11ea-9636-0242ac110002" >
		<cim:IdentifiedObject.name>TN94</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5720-025c-11ea-9720-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb56af-025c-11ea-96af-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd81d8-025c-11ea-81d8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd86a5-025c-11ea-86a5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3a22-025c-11ea-ba22-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb5670-025c-11ea-9670-0242ac110002" >
		<cim:SvPowerFlow.p>60.300000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb56af-025c-11ea-96af-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb56af-025c-11ea-96af-0242ac110002" >
		<cim:IdentifiedObject.name>TN94_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb56e8-025c-11ea-96e8-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb56e8-025c-11ea-96e8-0242ac110002" >
		<cim:IdentifiedObject.name>TN94_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>60.300000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb5720-025c-11ea-9720-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8719-025c-11ea-8719-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb5759-025c-11ea-9759-0242ac110002" >
		<cim:IdentifiedObject.name>TN97</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5882-025c-11ea-9882-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb57d0-025c-11ea-97d0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd827f-025c-11ea-827f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd86de-025c-11ea-86de-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8752-025c-11ea-8752-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd87fd-025c-11ea-87fd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd88a6-025c-11ea-88a6-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb5792-025c-11ea-9792-0242ac110002" >
		<cim:SvPowerFlow.p>39.900000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb57d0-025c-11ea-97d0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb57d0-025c-11ea-97d0-0242ac110002" >
		<cim:IdentifiedObject.name>TN97_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb580c-025c-11ea-980c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb580c-025c-11ea-980c-0242ac110002" >
		<cim:IdentifiedObject.name>TN97_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>39.900000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb5882-025c-11ea-9882-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd87c3-025c-11ea-87c3-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd886d-025c-11ea-886d-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8915-025c-11ea-8915-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb59cd-025c-11ea-99cd-0242ac110002" >
		<cim:IdentifiedObject.name>TN98</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5c9d-025c-11ea-9c9d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5b28-025c-11ea-9b28-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5d1a-025c-11ea-9d1a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd894e-025c-11ea-894e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8a01-025c-11ea-8a01-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb5a36-025c-11ea-9a36-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>115.000000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb5a73-025c-11ea-9a73-0242ac110002" >
		<cim:SvPowerFlow.p>-68.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5b28-025c-11ea-9b28-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb5ab7-025c-11ea-9ab7-0242ac110002" >
		<cim:SvVoltage.v>115.000000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb59cd-025c-11ea-99cd-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb5b28-025c-11ea-9b28-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb5c5f-025c-11ea-9c5f-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb5be7-025c-11ea-9be7-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>68.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb5c5f-025c-11ea-9c5f-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb5c5f-025c-11ea-9c5f-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb5a36-025c-11ea-9a36-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb5c9d-025c-11ea-9c9d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd89bd-025c-11ea-89bd-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8a75-025c-11ea-8a75-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb5cd7-025c-11ea-9cd7-0242ac110002" >
		<cim:SvPowerFlow.p>66.700000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5d1a-025c-11ea-9d1a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb5d1a-025c-11ea-9d1a-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb5d55-025c-11ea-9d55-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb5d55-025c-11ea-9d55-0242ac110002" >
		<cim:IdentifiedObject.name>TN98_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>66.700000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb5d8d-025c-11ea-9d8d-0242ac110002" >
		<cim:IdentifiedObject.name>TN99</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb5e92-025c-11ea-9e92-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5e05-025c-11ea-9e05-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8aad-025c-11ea-8aad-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8b57-025c-11ea-8b57-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8c00-025c-11ea-8c00-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8caa-025c-11ea-8caa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde374b-025c-11ea-b74b-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb5dc6-025c-11ea-9dc6-0242ac110002" >
		<cim:SvPowerFlow.p>83.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5e05-025c-11ea-9e05-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb5e05-025c-11ea-9e05-0242ac110002" >
		<cim:IdentifiedObject.name>TN99_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb5e50-025c-11ea-9e50-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb5e50-025c-11ea-9e50-0242ac110002" >
		<cim:IdentifiedObject.name>TN99_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>83.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb5e92-025c-11ea-9e92-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8b1f-025c-11ea-8b1f-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8bc7-025c-11ea-8bc7-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8c72-025c-11ea-8c72-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8d18-025c-11ea-8d18-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb5f58-025c-11ea-9f58-0242ac110002" >
		<cim:IdentifiedObject.name>TN100</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6046-025c-11ea-a046-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb5fd1-025c-11ea-9fd1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd878a-025c-11ea-878a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8985-025c-11ea-8985-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8d51-025c-11ea-8d51-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb5f92-025c-11ea-9f92-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb5fd1-025c-11ea-9fd1-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb5fd1-025c-11ea-9fd1-0242ac110002" >
		<cim:IdentifiedObject.name>TN100_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb600d-025c-11ea-a00d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb600d-025c-11ea-a00d-0242ac110002" >
		<cim:IdentifiedObject.name>TN100_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6046-025c-11ea-a046-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8dc8-025c-11ea-8dc8-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb6080-025c-11ea-a080-0242ac110002" >
		<cim:IdentifiedObject.name>TN102</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6171-025c-11ea-a171-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb60fc-025c-11ea-a0fc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8835-025c-11ea-8835-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8a3c-025c-11ea-8a3c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8d8f-025c-11ea-8d8f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8e00-025c-11ea-8e00-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde38b8-025c-11ea-b8b8-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb60ba-025c-11ea-a0ba-0242ac110002" >
		<cim:SvPowerFlow.p>77.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb60fc-025c-11ea-a0fc-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb60fc-025c-11ea-a0fc-0242ac110002" >
		<cim:IdentifiedObject.name>TN102_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6137-025c-11ea-a137-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6137-025c-11ea-a137-0242ac110002" >
		<cim:IdentifiedObject.name>TN102_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>77.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6171-025c-11ea-a171-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8e73-025c-11ea-8e73-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb61aa-025c-11ea-a1aa-0242ac110002" >
		<cim:IdentifiedObject.name>TN103</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6512-025c-11ea-a512-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6224-025c-11ea-a224-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8329-025c-11ea-8329-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd88de-025c-11ea-88de-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8eab-025c-11ea-8eab-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb61e4-025c-11ea-a1e4-0242ac110002" >
		<cim:SvPowerFlow.p>32.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6224-025c-11ea-a224-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6224-025c-11ea-a224-0242ac110002" >
		<cim:IdentifiedObject.name>TN103_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb625e-025c-11ea-a25e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb625e-025c-11ea-a25e-0242ac110002" >
		<cim:IdentifiedObject.name>TN103_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>32.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6512-025c-11ea-a512-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8f1b-025c-11ea-8f1b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb655e-025c-11ea-a55e-0242ac110002" >
		<cim:IdentifiedObject.name>TN104</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6657-025c-11ea-a657-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb65df-025c-11ea-a5df-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8e3a-025c-11ea-8e3a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8f53-025c-11ea-8f53-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8ffa-025c-11ea-8ffa-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb659a-025c-11ea-a59a-0242ac110002" >
		<cim:SvPowerFlow.p>8.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb65df-025c-11ea-a5df-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb65df-025c-11ea-a5df-0242ac110002" >
		<cim:IdentifiedObject.name>TN104_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb661b-025c-11ea-a61b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb661b-025c-11ea-a61b-0242ac110002" >
		<cim:IdentifiedObject.name>TN104_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>8.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6657-025c-11ea-a657-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd8fc2-025c-11ea-8fc2-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd906b-025c-11ea-906b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb6692-025c-11ea-a692-0242ac110002" >
		<cim:IdentifiedObject.name>TN105</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6783-025c-11ea-a783-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb670e-025c-11ea-a70e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8627-025c-11ea-8627-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8ee3-025c-11ea-8ee3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd90a3-025c-11ea-90a3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9152-025c-11ea-9152-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb66ce-025c-11ea-a6ce-0242ac110002" >
		<cim:SvPowerFlow.p>49.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb670e-025c-11ea-a70e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb670e-025c-11ea-a70e-0242ac110002" >
		<cim:IdentifiedObject.name>TN105_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6749-025c-11ea-a749-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6749-025c-11ea-a749-0242ac110002" >
		<cim:IdentifiedObject.name>TN105_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>49.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6783-025c-11ea-a783-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd911a-025c-11ea-911a-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd91c3-025c-11ea-91c3-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb67bd-025c-11ea-a7bd-0242ac110002" >
		<cim:IdentifiedObject.name>TN107</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb68af-025c-11ea-a8af-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb683b-025c-11ea-a83b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd5199-025c-11ea-9199-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8ae4-025c-11ea-8ae4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd90db-025c-11ea-90db-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb67f7-025c-11ea-a7f7-0242ac110002" >
		<cim:SvPowerFlow.p>4.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb683b-025c-11ea-a83b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb683b-025c-11ea-a83b-0242ac110002" >
		<cim:IdentifiedObject.name>TN107_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6875-025c-11ea-a875-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6875-025c-11ea-a875-0242ac110002" >
		<cim:IdentifiedObject.name>TN107_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>4.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb68af-025c-11ea-a8af-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb68e9-025c-11ea-a8e9-0242ac110002" >
		<cim:IdentifiedObject.name>TN108</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6a8d-025c-11ea-aa8d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb69de-025c-11ea-a9de-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6b06-025c-11ea-ab06-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8b8f-025c-11ea-8b8f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8f8a-025c-11ea-8f8a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9206-025c-11ea-9206-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb6924-025c-11ea-a924-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>113.850000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb695f-025c-11ea-a95f-0242ac110002" >
		<cim:SvPowerFlow.p>-117.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb69de-025c-11ea-a9de-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb699e-025c-11ea-a99e-0242ac110002" >
		<cim:SvVoltage.v>113.850000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb68e9-025c-11ea-a8e9-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb69de-025c-11ea-a9de-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6a53-025c-11ea-aa53-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb6a18-025c-11ea-aa18-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>117.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb6a53-025c-11ea-aa53-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb6a53-025c-11ea-aa53-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb6924-025c-11ea-a924-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb6a8d-025c-11ea-aa8d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9279-025c-11ea-9279-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb6ac6-025c-11ea-aac6-0242ac110002" >
		<cim:SvPowerFlow.p>112.100000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6b06-025c-11ea-ab06-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6b06-025c-11ea-ab06-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6b41-025c-11ea-ab41-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6b41-025c-11ea-ab41-0242ac110002" >
		<cim:IdentifiedObject.name>TN108_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>112.100000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb6b7c-025c-11ea-ab7c-0242ac110002" >
		<cim:IdentifiedObject.name>TN109</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6c6c-025c-11ea-ac6c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6bf6-025c-11ea-abf6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8c38-025c-11ea-8c38-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd92b1-025c-11ea-92b1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9359-025c-11ea-9359-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9403-025c-11ea-9403-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb6bb6-025c-11ea-abb6-0242ac110002" >
		<cim:SvPowerFlow.p>30.700000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6bf6-025c-11ea-abf6-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6bf6-025c-11ea-abf6-0242ac110002" >
		<cim:IdentifiedObject.name>TN109_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6c30-025c-11ea-ac30-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6c30-025c-11ea-ac30-0242ac110002" >
		<cim:IdentifiedObject.name>TN109_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>30.700000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6c6c-025c-11ea-ac6c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9321-025c-11ea-9321-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd93cb-025c-11ea-93cb-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9472-025c-11ea-9472-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb6ca6-025c-11ea-aca6-0242ac110002" >
		<cim:IdentifiedObject.name>TN110</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6d93-025c-11ea-ad93-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6d1f-025c-11ea-ad1f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd8ce1-025c-11ea-8ce1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd918b-025c-11ea-918b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd92e9-025c-11ea-92e9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd94b2-025c-11ea-94b2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb6cdf-025c-11ea-acdf-0242ac110002" >
		<cim:SvPowerFlow.p>63.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6d1f-025c-11ea-ad1f-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6d1f-025c-11ea-ad1f-0242ac110002" >
		<cim:IdentifiedObject.name>TN110_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6d5a-025c-11ea-ad5a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6d5a-025c-11ea-ad5a-0242ac110002" >
		<cim:IdentifiedObject.name>TN110_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>63.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6d93-025c-11ea-ad93-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9524-025c-11ea-9524-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb6dcd-025c-11ea-adcd-0242ac110002" >
		<cim:IdentifiedObject.name>TN112</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6ebc-025c-11ea-aebc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6e47-025c-11ea-ae47-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd94eb-025c-11ea-94eb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd955c-025c-11ea-955c-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb6e07-025c-11ea-ae07-0242ac110002" >
		<cim:SvPowerFlow.p>19.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6e47-025c-11ea-ae47-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6e47-025c-11ea-ae47-0242ac110002" >
		<cim:IdentifiedObject.name>TN112_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6e81-025c-11ea-ae81-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6e81-025c-11ea-ae81-0242ac110002" >
		<cim:IdentifiedObject.name>TN112_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>19.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6ebc-025c-11ea-aebc-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd95cc-025c-11ea-95cc-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb6ef6-025c-11ea-aef6-0242ac110002" >
		<cim:IdentifiedObject.name>TN113</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb6fff-025c-11ea-afff-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb6f8a-025c-11ea-af8a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd4ff3-025c-11ea-8ff3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9392-025c-11ea-9392-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb6f3e-025c-11ea-af3e-0242ac110002" >
		<cim:SvPowerFlow.p>26.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb6f8a-025c-11ea-af8a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb6f8a-025c-11ea-af8a-0242ac110002" >
		<cim:IdentifiedObject.name>TN113_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb6fc6-025c-11ea-afc6-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb6fc6-025c-11ea-afc6-0242ac110002" >
		<cim:IdentifiedObject.name>TN113_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>26.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb6fff-025c-11ea-afff-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb703d-025c-11ea-b03d-0242ac110002" >
		<cim:IdentifiedObject.name>TN114</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb72ed-025c-11ea-b2ed-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7274-025c-11ea-b274-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd943a-025c-11ea-943a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9594-025c-11ea-9594-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3b60-025c-11ea-bb60-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb721c-025c-11ea-b21c-0242ac110002" >
		<cim:SvPowerFlow.p>18.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb7274-025c-11ea-b274-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb7274-025c-11ea-b274-0242ac110002" >
		<cim:IdentifiedObject.name>TN114_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb72b2-025c-11ea-b2b2-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb72b2-025c-11ea-b2b2-0242ac110002" >
		<cim:IdentifiedObject.name>TN114_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>18.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb72ed-025c-11ea-b2ed-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7327-025c-11ea-b327-0242ac110002" >
		<cim:IdentifiedObject.name>TN115</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb7418-025c-11ea-b418-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb73a2-025c-11ea-b3a2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9604-025c-11ea-9604-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3e9f-025c-11ea-be9f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb7362-025c-11ea-b362-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb73a2-025c-11ea-b3a2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb73a2-025c-11ea-b3a2-0242ac110002" >
		<cim:IdentifiedObject.name>TN115_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb73de-025c-11ea-b3de-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb73de-025c-11ea-b3de-0242ac110002" >
		<cim:IdentifiedObject.name>TN115_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb7418-025c-11ea-b418-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9674-025c-11ea-9674-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7453-025c-11ea-b453-0242ac110002" >
		<cim:IdentifiedObject.name>TN116</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb754a-025c-11ea-b54a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb74d5-025c-11ea-b4d5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd96ac-025c-11ea-96ac-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3cc9-025c-11ea-bcc9-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb7491-025c-11ea-b491-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb74d5-025c-11ea-b4d5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb74d5-025c-11ea-b4d5-0242ac110002" >
		<cim:IdentifiedObject.name>TN116_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb7510-025c-11ea-b510-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb7510-025c-11ea-b510-0242ac110002" >
		<cim:IdentifiedObject.name>TN116_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb754a-025c-11ea-b54a-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd971c-025c-11ea-971c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7583-025c-11ea-b583-0242ac110002" >
		<cim:IdentifiedObject.name>TN117</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb76e9-025c-11ea-b6e9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb75f9-025c-11ea-b5f9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7674-025c-11ea-b674-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9755-025c-11ea-9755-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5622-025c-11ea-9622-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdb75c0-025c-11ea-b5c0-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN117</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>0.024574669187</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdb75f9-025c-11ea-b5f9-0242ac110002" >
		<cim:IdentifiedObject.name>TN117_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb75c0-025c-11ea-b5c0-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdb7634-025c-11ea-b634-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb7674-025c-11ea-b674-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb7674-025c-11ea-b674-0242ac110002" >
		<cim:IdentifiedObject.name>TN117_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb76af-025c-11ea-b6af-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb76af-025c-11ea-b6af-0242ac110002" >
		<cim:IdentifiedObject.name>TN117_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb76e9-025c-11ea-b6e9-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd97c5-025c-11ea-97c5-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7723-025c-11ea-b723-0242ac110002" >
		<cim:IdentifiedObject.name>TN118</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb7812-025c-11ea-b812-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb779e-025c-11ea-b79e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd978d-025c-11ea-978d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd97fe-025c-11ea-97fe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd98ac-025c-11ea-98ac-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd99fe-025c-11ea-99fe-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb775e-025c-11ea-b75e-0242ac110002" >
		<cim:SvPowerFlow.p>14.100000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>650.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb779e-025c-11ea-b79e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb779e-025c-11ea-b79e-0242ac110002" >
		<cim:IdentifiedObject.name>TN118_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb77d9-025c-11ea-b7d9-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb77d9-025c-11ea-b7d9-0242ac110002" >
		<cim:IdentifiedObject.name>TN118_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>14.100000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>650.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb7812-025c-11ea-b812-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9874-025c-11ea-9874-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd991c-025c-11ea-991c-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9a6d-025c-11ea-9a6d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb784b-025c-11ea-b84b-0242ac110002" >
		<cim:IdentifiedObject.name>TN119</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb79f3-025c-11ea-b9f3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7943-025c-11ea-b943-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd983b-025c-11ea-983b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9aa6-025c-11ea-9aa6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9b4e-025c-11ea-9b4e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde7b6d-025c-11ea-bb6d-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb7886-025c-11ea-b886-0242ac110002" >
		<cim:IdentifiedObject.name>TN119_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>120.002500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb78c0-025c-11ea-b8c0-0242ac110002" >
		<cim:SvPowerFlow.p>-1930.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb7943-025c-11ea-b943-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb7901-025c-11ea-b901-0242ac110002" >
		<cim:SvVoltage.v>120.002500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb784b-025c-11ea-b84b-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb7943-025c-11ea-b943-0242ac110002" >
		<cim:IdentifiedObject.name>TN119_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb79b9-025c-11ea-b9b9-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb797d-025c-11ea-b97d-0242ac110002" >
		<cim:IdentifiedObject.name>TN119_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>1930.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb79b9-025c-11ea-b9b9-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb79b9-025c-11ea-b9b9-0242ac110002" >
		<cim:IdentifiedObject.name>TN119_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb7886-025c-11ea-b886-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb79f3-025c-11ea-b9f3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9b16-025c-11ea-9b16-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9bc7-025c-11ea-9bc7-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7a2e-025c-11ea-ba2e-0242ac110002" >
		<cim:IdentifiedObject.name>TN120</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb7dd0-025c-11ea-bdd0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7aa3-025c-11ea-baa3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7d59-025c-11ea-bd59-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd96e3-025c-11ea-96e3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd998e-025c-11ea-998e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9ade-025c-11ea-9ade-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde7d04-025c-11ea-bd04-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdb7a69-025c-11ea-ba69-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN120</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>0.004158790170</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdb7aa3-025c-11ea-baa3-0242ac110002" >
		<cim:IdentifiedObject.name>TN120_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb7a69-025c-11ea-ba69-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdb7d08-025c-11ea-bd08-0242ac110002" >
		<cim:SvPowerFlow.p>777.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>215.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb7d59-025c-11ea-bd59-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb7d59-025c-11ea-bd59-0242ac110002" >
		<cim:IdentifiedObject.name>TN120_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb7d95-025c-11ea-bd95-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb7d95-025c-11ea-bd95-0242ac110002" >
		<cim:IdentifiedObject.name>TN120_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>777.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>215.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb7dd0-025c-11ea-bdd0-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7e0b-025c-11ea-be0b-0242ac110002" >
		<cim:IdentifiedObject.name>TN121</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb7efc-025c-11ea-befc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb7e86-025c-11ea-be86-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9a35-025c-11ea-9a35-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9b86-025c-11ea-9b86-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3e3a-025c-11ea-be3a-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb7e46-025c-11ea-be46-0242ac110002" >
		<cim:SvPowerFlow.p>535.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>55.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb7e86-025c-11ea-be86-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb7e86-025c-11ea-be86-0242ac110002" >
		<cim:IdentifiedObject.name>TN121_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb7ec3-025c-11ea-bec3-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb7ec3-025c-11ea-bec3-0242ac110002" >
		<cim:IdentifiedObject.name>TN121_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>535.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>55.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb7efc-025c-11ea-befc-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb7f61-025c-11ea-bf61-0242ac110002" >
		<cim:IdentifiedObject.name>TN122</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8216-025c-11ea-8216-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8160-025c-11ea-8160-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd963c-025c-11ea-963c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9c00-025c-11ea-9c00-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9ca9-025c-11ea-9ca9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde40c6-025c-11ea-80c6-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb80b2-025c-11ea-80b2-0242ac110002" >
		<cim:SvPowerFlow.p>229.100000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>11.800000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8160-025c-11ea-8160-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb8160-025c-11ea-8160-0242ac110002" >
		<cim:IdentifiedObject.name>TN122_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb81ab-025c-11ea-81ab-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb81ab-025c-11ea-81ab-0242ac110002" >
		<cim:IdentifiedObject.name>TN122_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>229.100000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>11.800000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb8216-025c-11ea-8216-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9c71-025c-11ea-9c71-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9d19-025c-11ea-9d19-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb8271-025c-11ea-8271-0242ac110002" >
		<cim:IdentifiedObject.name>TN123</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8453-025c-11ea-8453-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb83bd-025c-11ea-83bd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9c39-025c-11ea-9c39-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9d51-025c-11ea-9d51-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9dfa-025c-11ea-9dfa-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb8324-025c-11ea-8324-0242ac110002" >
		<cim:SvPowerFlow.p>78.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>1.400000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb83bd-025c-11ea-83bd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb83bd-025c-11ea-83bd-0242ac110002" >
		<cim:IdentifiedObject.name>TN123_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8401-025c-11ea-8401-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb8401-025c-11ea-8401-0242ac110002" >
		<cim:IdentifiedObject.name>TN123_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>78.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>1.400000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb8453-025c-11ea-8453-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9dc2-025c-11ea-9dc2-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9e6d-025c-11ea-9e6d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb851f-025c-11ea-851f-0242ac110002" >
		<cim:IdentifiedObject.name>TN124</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8a07-025c-11ea-8a07-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8615-025c-11ea-8615-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8a8c-025c-11ea-8a8c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9d8a-025c-11ea-9d8a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde3cff-025c-11ea-bcff-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5999-025c-11ea-9999-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb855b-025c-11ea-855b-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>117.679500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb8595-025c-11ea-8595-0242ac110002" >
		<cim:SvPowerFlow.p>-240.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>59.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8615-025c-11ea-8615-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb85d5-025c-11ea-85d5-0242ac110002" >
		<cim:SvVoltage.v>117.679500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb851f-025c-11ea-851f-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb8615-025c-11ea-8615-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8688-025c-11ea-8688-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb864e-025c-11ea-864e-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>240.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb8688-025c-11ea-8688-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb8688-025c-11ea-8688-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb855b-025c-11ea-855b-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb8a07-025c-11ea-8a07-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb8a47-025c-11ea-8a47-0242ac110002" >
		<cim:SvPowerFlow.p>276.400000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>59.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8a8c-025c-11ea-8a8c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb8a8c-025c-11ea-8a8c-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8ac8-025c-11ea-8ac8-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb8ac8-025c-11ea-8ac8-0242ac110002" >
		<cim:IdentifiedObject.name>TN124_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>276.400000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>59.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb8b00-025c-11ea-8b00-0242ac110002" >
		<cim:IdentifiedObject.name>TN125</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8c9d-025c-11ea-8c9d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8bf1-025c-11ea-8bf1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8d13-025c-11ea-8d13-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9ce0-025c-11ea-9ce0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9e34-025c-11ea-9e34-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9ea5-025c-11ea-9ea5-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb8b39-025c-11ea-8b39-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>116.184500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb8b72-025c-11ea-8b72-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>82.700000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8bf1-025c-11ea-8bf1-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb8bb1-025c-11ea-8bb1-0242ac110002" >
		<cim:SvVoltage.v>116.184500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb8b00-025c-11ea-8b00-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb8bf1-025c-11ea-8bf1-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8c65-025c-11ea-8c65-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb8c2a-025c-11ea-8c2a-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb8c65-025c-11ea-8c65-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb8c65-025c-11ea-8c65-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb8b39-025c-11ea-8b39-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb8c9d-025c-11ea-8c9d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9f14-025c-11ea-9f14-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb8cd5-025c-11ea-8cd5-0242ac110002" >
		<cim:SvPowerFlow.p>514.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>82.700000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8d13-025c-11ea-8d13-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb8d13-025c-11ea-8d13-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8d4d-025c-11ea-8d4d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb8d4d-025c-11ea-8d4d-0242ac110002" >
		<cim:IdentifiedObject.name>TN125_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>514.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>82.700000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb8d84-025c-11ea-8d84-0242ac110002" >
		<cim:IdentifiedObject.name>TN126</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8e6f-025c-11ea-8e6f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8dfb-025c-11ea-8dfb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9edd-025c-11ea-9edd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9f58-025c-11ea-9f58-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda000-025c-11ea-a000-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda0b5-025c-11ea-a0b5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda15e-025c-11ea-a15e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda20e-025c-11ea-a20e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda3ea-025c-11ea-a3ea-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb8dbd-025c-11ea-8dbd-0242ac110002" >
		<cim:SvPowerFlow.p>57.900000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>5.100000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8dfb-025c-11ea-8dfb-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb8dfb-025c-11ea-8dfb-0242ac110002" >
		<cim:IdentifiedObject.name>TN126_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8e35-025c-11ea-8e35-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb8e35-025c-11ea-8e35-0242ac110002" >
		<cim:IdentifiedObject.name>TN126_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>57.900000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>5.100000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb8e6f-025c-11ea-8e6f-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdd9fc8-025c-11ea-9fc8-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda07d-025c-11ea-a07d-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda127-025c-11ea-a127-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda1ce-025c-11ea-a1ce-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda3a7-025c-11ea-a3a7-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda470-025c-11ea-a470-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb8ea7-025c-11ea-8ea7-0242ac110002" >
		<cim:IdentifiedObject.name>TN127</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb8f95-025c-11ea-8f95-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb8f21-025c-11ea-8f21-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd9f8f-025c-11ea-9f8f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda4ae-025c-11ea-a4ae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda564-025c-11ea-a564-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda618-025c-11ea-a618-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb8ee0-025c-11ea-8ee0-0242ac110002" >
		<cim:SvPowerFlow.p>380.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>37.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb8f21-025c-11ea-8f21-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb8f21-025c-11ea-8f21-0242ac110002" >
		<cim:IdentifiedObject.name>TN127_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb8f5b-025c-11ea-8f5b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb8f5b-025c-11ea-8f5b-0242ac110002" >
		<cim:IdentifiedObject.name>TN127_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>380.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>37.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb8f95-025c-11ea-8f95-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda527-025c-11ea-a527-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda5dd-025c-11ea-a5dd-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda68f-025c-11ea-a68f-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb8fcd-025c-11ea-8fcd-0242ac110002" >
		<cim:IdentifiedObject.name>TN128</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb90b5-025c-11ea-90b5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9044-025c-11ea-9044-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda4ea-025c-11ea-a4ea-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda6cb-025c-11ea-a6cb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda815-025c-11ea-a815-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9006-025c-11ea-9006-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9044-025c-11ea-9044-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9044-025c-11ea-9044-0242ac110002" >
		<cim:IdentifiedObject.name>TN128_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb907d-025c-11ea-907d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb907d-025c-11ea-907d-0242ac110002" >
		<cim:IdentifiedObject.name>TN128_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb90b5-025c-11ea-90b5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda744-025c-11ea-a744-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda8cb-025c-11ea-a8cb-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb90ed-025c-11ea-90ed-0242ac110002" >
		<cim:IdentifiedObject.name>TN129</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb91d3-025c-11ea-91d3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9163-025c-11ea-9163-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda044-025c-11ea-a044-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda90a-025c-11ea-a90a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda9be-025c-11ea-a9be-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9125-025c-11ea-9125-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9163-025c-11ea-9163-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9163-025c-11ea-9163-0242ac110002" >
		<cim:IdentifiedObject.name>TN129_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb919b-025c-11ea-919b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb919b-025c-11ea-919b-0242ac110002" >
		<cim:IdentifiedObject.name>TN129_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb91d3-025c-11ea-91d3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdda982-025c-11ea-a982-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddaaae-025c-11ea-aaae-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb920b-025c-11ea-920b-0242ac110002" >
		<cim:IdentifiedObject.name>TN130</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb92f7-025c-11ea-92f7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9284-025c-11ea-9284-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda707-025c-11ea-a707-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda946-025c-11ea-a946-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddaae2-025c-11ea-aae2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddae69-025c-11ea-ae69-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddaf00-025c-11ea-af00-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddafa4-025c-11ea-afa4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4296-025c-11ea-8296-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde44ae-025c-11ea-84ae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9018-025c-11ea-9018-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9244-025c-11ea-9244-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9284-025c-11ea-9284-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9284-025c-11ea-9284-0242ac110002" >
		<cim:IdentifiedObject.name>TN130_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb92be-025c-11ea-92be-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb92be-025c-11ea-92be-0242ac110002" >
		<cim:IdentifiedObject.name>TN130_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb92f7-025c-11ea-92f7-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddae31-025c-11ea-ae31-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddaecf-025c-11ea-aecf-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddaf64-025c-11ea-af64-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb00b-025c-11ea-b00b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb932f-025c-11ea-932f-0242ac110002" >
		<cim:IdentifiedObject.name>TN131</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9418-025c-11ea-9418-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb93a5-025c-11ea-93a5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd0563-025c-11ea-8563-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4342-025c-11ea-8342-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9367-025c-11ea-9367-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb93a5-025c-11ea-93a5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb93a5-025c-11ea-93a5-0242ac110002" >
		<cim:IdentifiedObject.name>TN131_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb93e0-025c-11ea-93e0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb93e0-025c-11ea-93e0-0242ac110002" >
		<cim:IdentifiedObject.name>TN131_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9418-025c-11ea-9418-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb9450-025c-11ea-9450-0242ac110002" >
		<cim:IdentifiedObject.name>TN132</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9539-025c-11ea-9539-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb94c7-025c-11ea-94c7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda0ef-025c-11ea-a0ef-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddab15-025c-11ea-ab15-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde47a3-025c-11ea-87a3-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9489-025c-11ea-9489-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb94c7-025c-11ea-94c7-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb94c7-025c-11ea-94c7-0242ac110002" >
		<cim:IdentifiedObject.name>TN132_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9501-025c-11ea-9501-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9501-025c-11ea-9501-0242ac110002" >
		<cim:IdentifiedObject.name>TN132_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9539-025c-11ea-9539-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb9572-025c-11ea-9572-0242ac110002" >
		<cim:IdentifiedObject.name>TN133</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9670-025c-11ea-9670-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb95f6-025c-11ea-95f6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda87f-025c-11ea-a87f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddaa7c-025c-11ea-aa7c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb03d-025c-11ea-b03d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb0d4-025c-11ea-b0d4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb16a-025c-11ea-b16a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb204-025c-11ea-b204-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb95aa-025c-11ea-95aa-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb95f6-025c-11ea-95f6-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb95f6-025c-11ea-95f6-0242ac110002" >
		<cim:IdentifiedObject.name>TN133_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9638-025c-11ea-9638-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9638-025c-11ea-9638-0242ac110002" >
		<cim:IdentifiedObject.name>TN133_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9670-025c-11ea-9670-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb0a2-025c-11ea-b0a2-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb139-025c-11ea-b139-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb1cf-025c-11ea-b1cf-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb269-025c-11ea-b269-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb96a9-025c-11ea-96a9-0242ac110002" >
		<cim:IdentifiedObject.name>TN134</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9793-025c-11ea-9793-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9720-025c-11ea-9720-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda59f-025c-11ea-a59f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb29a-025c-11ea-b29a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb33a-025c-11ea-b33a-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb96e1-025c-11ea-96e1-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9720-025c-11ea-9720-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9720-025c-11ea-9720-0242ac110002" >
		<cim:IdentifiedObject.name>TN134_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb975a-025c-11ea-975a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb975a-025c-11ea-975a-0242ac110002" >
		<cim:IdentifiedObject.name>TN134_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9793-025c-11ea-9793-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb307-025c-11ea-b307-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb3a8-025c-11ea-b3a8-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb97cb-025c-11ea-97cb-0242ac110002" >
		<cim:IdentifiedObject.name>TN135</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb98b4-025c-11ea-98b4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9841-025c-11ea-9841-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb2d5-025c-11ea-b2d5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb3da-025c-11ea-b3da-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9804-025c-11ea-9804-0242ac110002" >
		<cim:SvPowerFlow.p>169.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>41.600000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9841-025c-11ea-9841-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9841-025c-11ea-9841-0242ac110002" >
		<cim:IdentifiedObject.name>TN135_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb987b-025c-11ea-987b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb987b-025c-11ea-987b-0242ac110002" >
		<cim:IdentifiedObject.name>TN135_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>169.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>41.600000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb98b4-025c-11ea-98b4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb43e-025c-11ea-b43e-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb98ed-025c-11ea-98ed-0242ac110002" >
		<cim:IdentifiedObject.name>TN136</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb99d7-025c-11ea-99d7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9963-025c-11ea-9963-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb40b-025c-11ea-b40b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb470-025c-11ea-b470-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb505-025c-11ea-b505-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9925-025c-11ea-9925-0242ac110002" >
		<cim:SvPowerFlow.p>55.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>18.200000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9963-025c-11ea-9963-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9963-025c-11ea-9963-0242ac110002" >
		<cim:IdentifiedObject.name>TN136_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb999e-025c-11ea-999e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb999e-025c-11ea-999e-0242ac110002" >
		<cim:IdentifiedObject.name>TN136_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>55.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>18.200000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb99d7-025c-11ea-99d7-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb4d4-025c-11ea-b4d4-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb56d-025c-11ea-b56d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb9a0f-025c-11ea-9a0f-0242ac110002" >
		<cim:IdentifiedObject.name>TN137</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9af8-025c-11ea-9af8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9a85-025c-11ea-9a85-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb070-025c-11ea-b070-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb4a2-025c-11ea-b4a2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb59f-025c-11ea-b59f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb63d-025c-11ea-b63d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb6d3-025c-11ea-b6d3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb768-025c-11ea-b768-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5b04-025c-11ea-9b04-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9a48-025c-11ea-9a48-0242ac110002" >
		<cim:SvPowerFlow.p>273.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>99.800000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9a85-025c-11ea-9a85-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9a85-025c-11ea-9a85-0242ac110002" >
		<cim:IdentifiedObject.name>TN137_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9abf-025c-11ea-9abf-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9abf-025c-11ea-9abf-0242ac110002" >
		<cim:IdentifiedObject.name>TN137_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>273.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>99.800000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9af8-025c-11ea-9af8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb60b-025c-11ea-b60b-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb6a1-025c-11ea-b6a1-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb736-025c-11ea-b736-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb7cd-025c-11ea-b7cd-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb9b33-025c-11ea-9b33-0242ac110002" >
		<cim:IdentifiedObject.name>TN138</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9cd4-025c-11ea-9cd4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9c28-025c-11ea-9c28-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9d4b-025c-11ea-9d4b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd739-025c-11ea-9739-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddda56-025c-11ea-9a56-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdb9b6d-025c-11ea-9b6d-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>242.650000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdb9ba9-025c-11ea-9ba9-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>135.200000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9c28-025c-11ea-9c28-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdb9be9-025c-11ea-9be9-0242ac110002" >
		<cim:SvVoltage.v>242.650000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdb9b33-025c-11ea-9b33-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdb9c28-025c-11ea-9c28-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9c9c-025c-11ea-9c9c-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdb9c63-025c-11ea-9c63-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdb9c9c-025c-11ea-9c9c-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdb9c9c-025c-11ea-9c9c-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdb9b6d-025c-11ea-9b6d-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdb9cd4-025c-11ea-9cd4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdb9d0c-025c-11ea-9d0c-0242ac110002" >
		<cim:SvPowerFlow.p>1019.200000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>135.200000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9d4b-025c-11ea-9d4b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9d4b-025c-11ea-9d4b-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9d85-025c-11ea-9d85-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9d85-025c-11ea-9d85-0242ac110002" >
		<cim:IdentifiedObject.name>TN138_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>1019.200000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>135.200000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdb9dbd-025c-11ea-9dbd-0242ac110002" >
		<cim:IdentifiedObject.name>TN139</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9eaa-025c-11ea-9eaa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9e37-025c-11ea-9e37-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb7ff-025c-11ea-b7ff-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5dda-025c-11ea-9dda-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde9727-025c-11ea-9727-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9df9-025c-11ea-9df9-0242ac110002" >
		<cim:SvPowerFlow.p>595.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>83.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9e37-025c-11ea-9e37-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9e37-025c-11ea-9e37-0242ac110002" >
		<cim:IdentifiedObject.name>TN139_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9e71-025c-11ea-9e71-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9e71-025c-11ea-9e71-0242ac110002" >
		<cim:IdentifiedObject.name>TN139_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>595.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>83.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9eaa-025c-11ea-9eaa-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb865-025c-11ea-b865-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdb9ee3-025c-11ea-9ee3-0242ac110002" >
		<cim:IdentifiedObject.name>TN140</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdb9fce-025c-11ea-9fce-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdb9f5a-025c-11ea-9f5a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb5d1-025c-11ea-b5d1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb897-025c-11ea-b897-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb934-025c-11ea-b934-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb9cb-025c-11ea-b9cb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddba60-025c-11ea-ba60-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbaf7-025c-11ea-baf7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbb8c-025c-11ea-bb8c-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdb9f1b-025c-11ea-9f1b-0242ac110002" >
		<cim:SvPowerFlow.p>387.700000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>114.700000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdb9f5a-025c-11ea-9f5a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdb9f5a-025c-11ea-9f5a-0242ac110002" >
		<cim:IdentifiedObject.name>TN140_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdb9f94-025c-11ea-9f94-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdb9f94-025c-11ea-9f94-0242ac110002" >
		<cim:IdentifiedObject.name>TN140_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>387.700000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>114.700000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdb9fce-025c-11ea-9fce-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb8fc-025c-11ea-b8fc-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddb997-025c-11ea-b997-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddba2e-025c-11ea-ba2e-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbac6-025c-11ea-bac6-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbb5a-025c-11ea-bb5a-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbbef-025c-11ea-bbef-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdba007-025c-11ea-a007-0242ac110002" >
		<cim:IdentifiedObject.name>TN141</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdba1a8-025c-11ea-a1a8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba0fe-025c-11ea-a0fe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba224-025c-11ea-a224-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb8c9-025c-11ea-b8c9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbc21-025c-11ea-bc21-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4911-025c-11ea-8911-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdba040-025c-11ea-a040-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>241.730000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdba078-025c-11ea-a078-0242ac110002" >
		<cim:SvPowerFlow.p>-281.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>58.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba0fe-025c-11ea-a0fe-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdba0bd-025c-11ea-a0bd-0242ac110002" >
		<cim:SvVoltage.v>241.730000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdba007-025c-11ea-a007-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdba0fe-025c-11ea-a0fe-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba170-025c-11ea-a170-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdba136-025c-11ea-a136-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>281.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdba170-025c-11ea-a170-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdba170-025c-11ea-a170-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdba040-025c-11ea-a040-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdba1a8-025c-11ea-a1a8-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbd56-025c-11ea-bd56-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdba1e1-025c-11ea-a1e1-0242ac110002" >
		<cim:SvPowerFlow.p>145.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>58.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba224-025c-11ea-a224-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdba224-025c-11ea-a224-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba25e-025c-11ea-a25e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdba25e-025c-11ea-a25e-0242ac110002" >
		<cim:IdentifiedObject.name>TN141_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>145.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>58.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdba298-025c-11ea-a298-0242ac110002" >
		<cim:IdentifiedObject.name>TN142</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdba380-025c-11ea-a380-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba30f-025c-11ea-a30f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb965-025c-11ea-b965-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbd8f-025c-11ea-bd8f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4a77-025c-11ea-8a77-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdba2d0-025c-11ea-a2d0-0242ac110002" >
		<cim:SvPowerFlow.p>56.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.500000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba30f-025c-11ea-a30f-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdba30f-025c-11ea-a30f-0242ac110002" >
		<cim:IdentifiedObject.name>TN142_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba348-025c-11ea-a348-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdba348-025c-11ea-a348-0242ac110002" >
		<cim:IdentifiedObject.name>TN142_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>56.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>24.500000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdba380-025c-11ea-a380-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbdf3-025c-11ea-bdf3-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdba3ce-025c-11ea-a3ce-0242ac110002" >
		<cim:IdentifiedObject.name>TN143</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdba56c-025c-11ea-a56c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba4c2-025c-11ea-a4c2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba5e2-025c-11ea-a5e2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbdc1-025c-11ea-bdc1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbe25-025c-11ea-be25-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbebb-025c-11ea-bebb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4bff-025c-11ea-8bff-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4d69-025c-11ea-8d69-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdba40c-025c-11ea-a40c-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>240.005000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdba444-025c-11ea-a444-0242ac110002" >
		<cim:SvPowerFlow.p>-696.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>35.500000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba4c2-025c-11ea-a4c2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdba483-025c-11ea-a483-0242ac110002" >
		<cim:SvVoltage.v>240.005000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdba3ce-025c-11ea-a3ce-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdba4c2-025c-11ea-a4c2-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba534-025c-11ea-a534-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdba4fb-025c-11ea-a4fb-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>696.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdba534-025c-11ea-a534-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdba534-025c-11ea-a534-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdba40c-025c-11ea-a40c-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdba56c-025c-11ea-a56c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbe88-025c-11ea-be88-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbf1e-025c-11ea-bf1e-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdba5a4-025c-11ea-a5a4-0242ac110002" >
		<cim:SvPowerFlow.p>89.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>35.500000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba5e2-025c-11ea-a5e2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdba5e2-025c-11ea-a5e2-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba61b-025c-11ea-a61b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdba61b-025c-11ea-a61b-0242ac110002" >
		<cim:IdentifiedObject.name>TN143_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>89.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>35.500000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdba690-025c-11ea-a690-0242ac110002" >
		<cim:IdentifiedObject.name>TN144</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdba892-025c-11ea-a892-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba81d-025c-11ea-a81d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd6883-025c-11ea-a883-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4c34-025c-11ea-8c34-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdba7c2-025c-11ea-a7c2-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba81d-025c-11ea-a81d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdba81d-025c-11ea-a81d-0242ac110002" >
		<cim:IdentifiedObject.name>TN144_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba859-025c-11ea-a859-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdba859-025c-11ea-a859-0242ac110002" >
		<cim:IdentifiedObject.name>TN144_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdba892-025c-11ea-a892-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdba8ca-025c-11ea-a8ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN145</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdba9b5-025c-11ea-a9b5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdba944-025c-11ea-a944-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb9fc-025c-11ea-b9fc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbe56-025c-11ea-be56-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbf4f-025c-11ea-bf4f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbfe6-025c-11ea-bfe6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5040-025c-11ea-9040-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdba902-025c-11ea-a902-0242ac110002" >
		<cim:SvPowerFlow.p>24.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdba944-025c-11ea-a944-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdba944-025c-11ea-a944-0242ac110002" >
		<cim:IdentifiedObject.name>TN145_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdba97d-025c-11ea-a97d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdba97d-025c-11ea-a97d-0242ac110002" >
		<cim:IdentifiedObject.name>TN145_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>24.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdba9b5-025c-11ea-a9b5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddbfb3-025c-11ea-bfb3-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc04c-025c-11ea-804c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdba9ec-025c-11ea-a9ec-0242ac110002" >
		<cim:IdentifiedObject.name>TN146</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbab87-025c-11ea-ab87-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbaadb-025c-11ea-aadb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddba92-025c-11ea-ba92-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbc5b-025c-11ea-bc5b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbf81-025c-11ea-bf81-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc07d-025c-11ea-807d-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbaa26-025c-11ea-aa26-0242ac110002" >
		<cim:IdentifiedObject.name>TN146_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>242.144000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbaa5e-025c-11ea-aa5e-0242ac110002" >
		<cim:SvPowerFlow.p>-84.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbaadb-025c-11ea-aadb-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbaa9b-025c-11ea-aa9b-0242ac110002" >
		<cim:SvVoltage.v>242.144000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdba9ec-025c-11ea-a9ec-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbaadb-025c-11ea-aadb-0242ac110002" >
		<cim:IdentifiedObject.name>TN146_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbab4f-025c-11ea-ab4f-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbab16-025c-11ea-ab16-0242ac110002" >
		<cim:IdentifiedObject.name>TN146_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>84.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbab4f-025c-11ea-ab4f-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbab4f-025c-11ea-ab4f-0242ac110002" >
		<cim:IdentifiedObject.name>TN146_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbaa26-025c-11ea-aa26-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbab87-025c-11ea-ab87-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc0e1-025c-11ea-80e1-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbabbe-025c-11ea-abbe-0242ac110002" >
		<cim:IdentifiedObject.name>TN147</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbad59-025c-11ea-ad59-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbacae-025c-11ea-acae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbb29-025c-11ea-bb29-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc0af-025c-11ea-80af-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbabf6-025c-11ea-abf6-0242ac110002" >
		<cim:IdentifiedObject.name>TN147_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>242.144000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbac30-025c-11ea-ac30-0242ac110002" >
		<cim:SvPowerFlow.p>-217.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbacae-025c-11ea-acae-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbac6e-025c-11ea-ac6e-0242ac110002" >
		<cim:SvVoltage.v>242.144000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbabbe-025c-11ea-abbe-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbacae-025c-11ea-acae-0242ac110002" >
		<cim:IdentifiedObject.name>TN147_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbad21-025c-11ea-ad21-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbace8-025c-11ea-ace8-0242ac110002" >
		<cim:IdentifiedObject.name>TN147_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>217.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbad21-025c-11ea-ad21-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbad21-025c-11ea-ad21-0242ac110002" >
		<cim:IdentifiedObject.name>TN147_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbabf6-025c-11ea-abf6-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbad59-025c-11ea-ad59-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbad91-025c-11ea-ad91-0242ac110002" >
		<cim:IdentifiedObject.name>TN148</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbae79-025c-11ea-ae79-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbae07-025c-11ea-ae07-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc11f-025c-11ea-811f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc1b5-025c-11ea-81b5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4d9c-025c-11ea-8d9c-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbadc9-025c-11ea-adc9-0242ac110002" >
		<cim:SvPowerFlow.p>63.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>25.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbae07-025c-11ea-ae07-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbae07-025c-11ea-ae07-0242ac110002" >
		<cim:IdentifiedObject.name>TN148_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbae41-025c-11ea-ae41-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbae41-025c-11ea-ae41-0242ac110002" >
		<cim:IdentifiedObject.name>TN148_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>63.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>25.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbae79-025c-11ea-ae79-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc183-025c-11ea-8183-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc219-025c-11ea-8219-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbaeb1-025c-11ea-aeb1-0242ac110002" >
		<cim:IdentifiedObject.name>TN149</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbb0a7-025c-11ea-b0a7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb010-025c-11ea-b010-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbeec-025c-11ea-beec-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc018-025c-11ea-8018-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbaf6f-025c-11ea-af6f-0242ac110002" >
		<cim:IdentifiedObject.name>TN149_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>246.905000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbafa1-025c-11ea-afa1-0242ac110002" >
		<cim:SvPowerFlow.p>-103.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb010-025c-11ea-b010-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbafd8-025c-11ea-afd8-0242ac110002" >
		<cim:SvVoltage.v>246.905000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbaeb1-025c-11ea-aeb1-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbb010-025c-11ea-b010-0242ac110002" >
		<cim:IdentifiedObject.name>TN149_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb075-025c-11ea-b075-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbb043-025c-11ea-b043-0242ac110002" >
		<cim:IdentifiedObject.name>TN149_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>103.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbb075-025c-11ea-b075-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbb075-025c-11ea-b075-0242ac110002" >
		<cim:IdentifiedObject.name>TN149_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbaf6f-025c-11ea-af6f-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbb0a7-025c-11ea-b0a7-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbb0d7-025c-11ea-b0d7-0242ac110002" >
		<cim:IdentifiedObject.name>TN150</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbb1a5-025c-11ea-b1a5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb140-025c-11ea-b140-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd02f6-025c-11ea-82f6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde44e2-025c-11ea-84e2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbb109-025c-11ea-b109-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb140-025c-11ea-b140-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbb140-025c-11ea-b140-0242ac110002" >
		<cim:IdentifiedObject.name>TN150_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb172-025c-11ea-b172-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbb172-025c-11ea-b172-0242ac110002" >
		<cim:IdentifiedObject.name>TN150_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbb1a5-025c-11ea-b1a5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbb1d6-025c-11ea-b1d6-0242ac110002" >
		<cim:IdentifiedObject.name>TN151</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbb2a3-025c-11ea-b2a3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb23e-025c-11ea-b23e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddae9c-025c-11ea-ae9c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde51a7-025c-11ea-91a7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbb208-025c-11ea-b208-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb23e-025c-11ea-b23e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbb23e-025c-11ea-b23e-0242ac110002" >
		<cim:IdentifiedObject.name>TN151_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb271-025c-11ea-b271-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbb271-025c-11ea-b271-0242ac110002" >
		<cim:IdentifiedObject.name>TN151_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbb2a3-025c-11ea-b2a3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbb2da-025c-11ea-b2da-0242ac110002" >
		<cim:IdentifiedObject.name>TN152</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbb700-025c-11ea-b700-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb64f-025c-11ea-b64f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb773-025c-11ea-b773-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb537-025c-11ea-b537-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc253-025c-11ea-8253-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbb311-025c-11ea-b311-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>242.305000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbb342-025c-11ea-b342-0242ac110002" >
		<cim:SvPowerFlow.p>-372.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>9.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb64f-025c-11ea-b64f-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbb379-025c-11ea-b379-0242ac110002" >
		<cim:SvVoltage.v>242.305000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbb2da-025c-11ea-b2da-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbb64f-025c-11ea-b64f-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb6ca-025c-11ea-b6ca-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbb690-025c-11ea-b690-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>372.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbb6ca-025c-11ea-b6ca-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbb6ca-025c-11ea-b6ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbb311-025c-11ea-b311-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbb700-025c-11ea-b700-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc2b6-025c-11ea-82b6-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbb737-025c-11ea-b737-0242ac110002" >
		<cim:SvPowerFlow.p>17.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>9.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb773-025c-11ea-b773-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbb773-025c-11ea-b773-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb7aa-025c-11ea-b7aa-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbb7aa-025c-11ea-b7aa-0242ac110002" >
		<cim:IdentifiedObject.name>TN152_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>17.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>9.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbb7df-025c-11ea-b7df-0242ac110002" >
		<cim:IdentifiedObject.name>TN153</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbb95f-025c-11ea-b95f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbb8be-025c-11ea-b8be-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc285-025c-11ea-8285-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc2e8-025c-11ea-82e8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde530d-025c-11ea-930d-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbb814-025c-11ea-b814-0242ac110002" >
		<cim:IdentifiedObject.name>TN153_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>240.005000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbb849-025c-11ea-b849-0242ac110002" >
		<cim:SvPowerFlow.p>-216.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbb8be-025c-11ea-b8be-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbb882-025c-11ea-b882-0242ac110002" >
		<cim:SvVoltage.v>240.005000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbb7df-025c-11ea-b7df-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbb8be-025c-11ea-b8be-0242ac110002" >
		<cim:IdentifiedObject.name>TN153_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb929-025c-11ea-b929-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbb8f4-025c-11ea-b8f4-0242ac110002" >
		<cim:IdentifiedObject.name>TN153_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>216.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbb929-025c-11ea-b929-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbb929-025c-11ea-b929-0242ac110002" >
		<cim:IdentifiedObject.name>TN153_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbb814-025c-11ea-b814-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbb95f-025c-11ea-b95f-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc542-025c-11ea-8542-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbb993-025c-11ea-b993-0242ac110002" >
		<cim:IdentifiedObject.name>TN154</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbbae7-025c-11ea-bae7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbba0f-025c-11ea-ba0f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbba7d-025c-11ea-ba7d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc576-025c-11ea-8576-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc60f-025c-11ea-860f-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbb9c7-025c-11ea-b9c7-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN154</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>0.002608695652</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbba0f-025c-11ea-ba0f-0242ac110002" >
		<cim:IdentifiedObject.name>TN154_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbb9c7-025c-11ea-b9c7-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdbba44-025c-11ea-ba44-0242ac110002" >
		<cim:SvPowerFlow.p>70.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>5.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbba7d-025c-11ea-ba7d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbba7d-025c-11ea-ba7d-0242ac110002" >
		<cim:IdentifiedObject.name>TN154_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbbab3-025c-11ea-bab3-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbbab3-025c-11ea-bab3-0242ac110002" >
		<cim:IdentifiedObject.name>TN154_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>70.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>5.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbbae7-025c-11ea-bae7-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc5d9-025c-11ea-85d9-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc673-025c-11ea-8673-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbbb1c-025c-11ea-bb1c-0242ac110002" >
		<cim:IdentifiedObject.name>TN155</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbbbf4-025c-11ea-bbf4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbbb8a-025c-11ea-bb8a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc6a6-025c-11ea-86a6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5479-025c-11ea-9479-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5c74-025c-11ea-9c74-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbbb50-025c-11ea-bb50-0242ac110002" >
		<cim:SvPowerFlow.p>200.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>50.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbbb8a-025c-11ea-bb8a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbbb8a-025c-11ea-bb8a-0242ac110002" >
		<cim:IdentifiedObject.name>TN155_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbbbc0-025c-11ea-bbc0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbbbc0-025c-11ea-bbc0-0242ac110002" >
		<cim:IdentifiedObject.name>TN155_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>200.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>50.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbbbf4-025c-11ea-bbf4-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc709-025c-11ea-8709-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbbc27-025c-11ea-bc27-0242ac110002" >
		<cim:IdentifiedObject.name>TN156</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbbdab-025c-11ea-bdab-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbbd05-025c-11ea-bd05-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbbe18-025c-11ea-be18-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc5a7-025c-11ea-85a7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde54ac-025c-11ea-94ac-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbbc5b-025c-11ea-bc5b-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>110.745000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbbc90-025c-11ea-bc90-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>50.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbbd05-025c-11ea-bd05-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbbcca-025c-11ea-bcca-0242ac110002" >
		<cim:SvVoltage.v>110.745000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbbc27-025c-11ea-bc27-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbbd05-025c-11ea-bd05-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbbd78-025c-11ea-bd78-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbbd3a-025c-11ea-bd3a-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbbd78-025c-11ea-bd78-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbbd78-025c-11ea-bd78-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbbc5b-025c-11ea-bc5b-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbbdab-025c-11ea-bdab-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbbddf-025c-11ea-bddf-0242ac110002" >
		<cim:SvPowerFlow.p>75.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>50.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbbe18-025c-11ea-be18-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbbe18-025c-11ea-be18-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbbe4e-025c-11ea-be4e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbbe4e-025c-11ea-be4e-0242ac110002" >
		<cim:IdentifiedObject.name>TN156_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>75.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>50.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbbe81-025c-11ea-be81-0242ac110002" >
		<cim:IdentifiedObject.name>TN157</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbbf5a-025c-11ea-bf5a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbbef0-025c-11ea-bef0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda195-025c-11ea-a195-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc73c-025c-11ea-873c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde40f9-025c-11ea-80f9-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbbeb6-025c-11ea-beb6-0242ac110002" >
		<cim:SvPowerFlow.p>123.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>-24.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbbef0-025c-11ea-bef0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbbef0-025c-11ea-bef0-0242ac110002" >
		<cim:IdentifiedObject.name>TN157_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbbf26-025c-11ea-bf26-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbbf26-025c-11ea-bf26-0242ac110002" >
		<cim:IdentifiedObject.name>TN157_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>123.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>-24.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbbf5a-025c-11ea-bf5a-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc7a9-025c-11ea-87a9-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbbf8d-025c-11ea-bf8d-0242ac110002" >
		<cim:IdentifiedObject.name>TN158</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc060-025c-11ea-8060-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbbff8-025c-11ea-bff8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda328-025c-11ea-a328-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc7db-025c-11ea-87db-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc872-025c-11ea-8872-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbbfc0-025c-11ea-bfc0-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbbff8-025c-11ea-bff8-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbbff8-025c-11ea-bff8-0242ac110002" >
		<cim:IdentifiedObject.name>TN158_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc02d-025c-11ea-802d-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc02d-025c-11ea-802d-0242ac110002" >
		<cim:IdentifiedObject.name>TN158_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc060-025c-11ea-8060-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc840-025c-11ea-8840-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddc8d6-025c-11ea-88d6-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc093-025c-11ea-8093-0242ac110002" >
		<cim:IdentifiedObject.name>TN159</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc170-025c-11ea-8170-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc10a-025c-11ea-810a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc777-025c-11ea-8777-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc80d-025c-11ea-880d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde55ee-025c-11ea-95ee-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc0d0-025c-11ea-80d0-0242ac110002" >
		<cim:SvPowerFlow.p>33.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>16.500000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc10a-025c-11ea-810a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc10a-025c-11ea-810a-0242ac110002" >
		<cim:IdentifiedObject.name>TN159_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc13f-025c-11ea-813f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc13f-025c-11ea-813f-0242ac110002" >
		<cim:IdentifiedObject.name>TN159_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>33.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>16.500000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc170-025c-11ea-8170-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc1a3-025c-11ea-81a3-0242ac110002" >
		<cim:IdentifiedObject.name>TN160</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc275-025c-11ea-8275-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc20e-025c-11ea-820e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc8a4-025c-11ea-88a4-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5965-025c-11ea-9965-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc1d5-025c-11ea-81d5-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc20e-025c-11ea-820e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc20e-025c-11ea-820e-0242ac110002" >
		<cim:IdentifiedObject.name>TN160_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc242-025c-11ea-8242-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc242-025c-11ea-8242-0242ac110002" >
		<cim:IdentifiedObject.name>TN160_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc275-025c-11ea-8275-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc2b1-025c-11ea-82b1-0242ac110002" >
		<cim:IdentifiedObject.name>TN161</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc38a-025c-11ea-838a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc320-025c-11ea-8320-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc508-025c-11ea-8508-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc6d8-025c-11ea-86d8-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc2e5-025c-11ea-82e5-0242ac110002" >
		<cim:SvPowerFlow.p>35.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>15.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc320-025c-11ea-8320-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc320-025c-11ea-8320-0242ac110002" >
		<cim:IdentifiedObject.name>TN161_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc354-025c-11ea-8354-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc354-025c-11ea-8354-0242ac110002" >
		<cim:IdentifiedObject.name>TN161_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>35.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>15.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc38a-025c-11ea-838a-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc3bc-025c-11ea-83bc-0242ac110002" >
		<cim:IdentifiedObject.name>TN162</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc49c-025c-11ea-849c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc432-025c-11ea-8432-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc908-025c-11ea-8908-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcab2-025c-11ea-8ab2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc3ee-025c-11ea-83ee-0242ac110002" >
		<cim:SvPowerFlow.p>85.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc432-025c-11ea-8432-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc432-025c-11ea-8432-0242ac110002" >
		<cim:IdentifiedObject.name>TN162_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc468-025c-11ea-8468-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc468-025c-11ea-8468-0242ac110002" >
		<cim:IdentifiedObject.name>TN162_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>85.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>24.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc49c-025c-11ea-849c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddca70-025c-11ea-8a70-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcb1e-025c-11ea-8b1e-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc4ce-025c-11ea-84ce-0242ac110002" >
		<cim:IdentifiedObject.name>TN163</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc5a5-025c-11ea-85a5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc539-025c-11ea-8539-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcb54-025c-11ea-8b54-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5ad0-025c-11ea-9ad0-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc501-025c-11ea-8501-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.400000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc539-025c-11ea-8539-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc539-025c-11ea-8539-0242ac110002" >
		<cim:IdentifiedObject.name>TN163_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc570-025c-11ea-8570-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc570-025c-11ea-8570-0242ac110002" >
		<cim:IdentifiedObject.name>TN163_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.400000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc5a5-025c-11ea-85a5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcbca-025c-11ea-8bca-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc5d8-025c-11ea-85d8-0242ac110002" >
		<cim:IdentifiedObject.name>TN164</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc716-025c-11ea-8716-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc63f-025c-11ea-863f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc6ae-025c-11ea-86ae-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc96c-025c-11ea-896c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcb89-025c-11ea-8b89-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5c42-025c-11ea-9c42-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbc60c-025c-11ea-860c-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN164</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>-0.004007561437</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbc63f-025c-11ea-863f-0242ac110002" >
		<cim:IdentifiedObject.name>TN164_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc60c-025c-11ea-860c-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdbc674-025c-11ea-8674-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc6ae-025c-11ea-86ae-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc6ae-025c-11ea-86ae-0242ac110002" >
		<cim:IdentifiedObject.name>TN164_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc6e3-025c-11ea-86e3-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc6e3-025c-11ea-86e3-0242ac110002" >
		<cim:IdentifiedObject.name>TN164_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc716-025c-11ea-8716-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc748-025c-11ea-8748-0242ac110002" >
		<cim:IdentifiedObject.name>TN165</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc823-025c-11ea-8823-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc7bb-025c-11ea-87bb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcae7-025c-11ea-8ae7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcc00-025c-11ea-8c00-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc783-025c-11ea-8783-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc7bb-025c-11ea-87bb-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc7bb-025c-11ea-87bb-0242ac110002" >
		<cim:IdentifiedObject.name>TN165_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc7f0-025c-11ea-87f0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc7f0-025c-11ea-87f0-0242ac110002" >
		<cim:IdentifiedObject.name>TN165_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc823-025c-11ea-8823-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcc6c-025c-11ea-8c6c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc856-025c-11ea-8856-0242ac110002" >
		<cim:IdentifiedObject.name>TN166</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbc995-025c-11ea-8995-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc8bc-025c-11ea-88bc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbc92c-025c-11ea-892c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcc36-025c-11ea-8c36-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde8849-025c-11ea-8849-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbc888-025c-11ea-8888-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN166</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>-0.001947069943</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbc8bc-025c-11ea-88bc-0242ac110002" >
		<cim:IdentifiedObject.name>TN166_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc888-025c-11ea-8888-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdbc8f1-025c-11ea-88f1-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbc92c-025c-11ea-892c-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbc92c-025c-11ea-892c-0242ac110002" >
		<cim:IdentifiedObject.name>TN166_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbc961-025c-11ea-8961-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbc961-025c-11ea-8961-0242ac110002" >
		<cim:IdentifiedObject.name>TN166_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbc995-025c-11ea-8995-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbc9c9-025c-11ea-89c9-0242ac110002" >
		<cim:IdentifiedObject.name>TN167</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbcaa1-025c-11ea-8aa1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbca39-025c-11ea-8a39-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddaf33-025c-11ea-af33-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcca1-025c-11ea-8ca1-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbc9fd-025c-11ea-89fd-0242ac110002" >
		<cim:SvPowerFlow.p>299.900000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>95.700000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbca39-025c-11ea-8a39-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbca39-025c-11ea-8a39-0242ac110002" >
		<cim:IdentifiedObject.name>TN167_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbca6e-025c-11ea-8a6e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbca6e-025c-11ea-8a6e-0242ac110002" >
		<cim:IdentifiedObject.name>TN167_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>299.900000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>95.700000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbcaa1-025c-11ea-8aa1-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcd0c-025c-11ea-8d0c-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbcadd-025c-11ea-8add-0242ac110002" >
		<cim:IdentifiedObject.name>TN168</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbcbb5-025c-11ea-8bb5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbcb4a-025c-11ea-8b4a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda654-025c-11ea-a654-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddafd8-025c-11ea-afd8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb106-025c-11ea-b106-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbcb11-025c-11ea-8b11-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbcb4a-025c-11ea-8b4a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbcb4a-025c-11ea-8b4a-0242ac110002" >
		<cim:IdentifiedObject.name>TN168_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbcb80-025c-11ea-8b80-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbcb80-025c-11ea-8b80-0242ac110002" >
		<cim:IdentifiedObject.name>TN168_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbcbb5-025c-11ea-8bb5-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbcbea-025c-11ea-8bea-0242ac110002" >
		<cim:IdentifiedObject.name>TN169</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbccc3-025c-11ea-8cc3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbcc59-025c-11ea-8c59-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdda433-025c-11ea-a433-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb19c-025c-11ea-b19c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddccd6-025c-11ea-8cd6-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbcc1e-025c-11ea-8c1e-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbcc59-025c-11ea-8c59-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbcc59-025c-11ea-8c59-0242ac110002" >
		<cim:IdentifiedObject.name>TN169_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbcc8f-025c-11ea-8c8f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbcc8f-025c-11ea-8c8f-0242ac110002" >
		<cim:IdentifiedObject.name>TN169_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbccc3-025c-11ea-8cc3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbccf8-025c-11ea-8cf8-0242ac110002" >
		<cim:IdentifiedObject.name>TN170</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbcf97-025c-11ea-8f97-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbcef0-025c-11ea-8ef0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd001-025c-11ea-9001-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde47d6-025c-11ea-87d6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde51da-025c-11ea-91da-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbcd2c-025c-11ea-8d2c-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>106.835000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbcd91-025c-11ea-8d91-0242ac110002" >
		<cim:SvPowerFlow.p>-205.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>205.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbcef0-025c-11ea-8ef0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbcea1-025c-11ea-8ea1-0242ac110002" >
		<cim:SvVoltage.v>106.835000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbccf8-025c-11ea-8cf8-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbcef0-025c-11ea-8ef0-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbcf64-025c-11ea-8f64-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbcf25-025c-11ea-8f25-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>205.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbcf64-025c-11ea-8f64-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbcf64-025c-11ea-8f64-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbcd2c-025c-11ea-8d2c-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbcf97-025c-11ea-8f97-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbcfca-025c-11ea-8fca-0242ac110002" >
		<cim:SvPowerFlow.p>481.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>205.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd001-025c-11ea-9001-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd001-025c-11ea-9001-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd035-025c-11ea-9035-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd035-025c-11ea-9035-0242ac110002" >
		<cim:IdentifiedObject.name>TN170_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>481.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>205.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbd06f-025c-11ea-906f-0242ac110002" >
		<cim:IdentifiedObject.name>TN171</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd1dd-025c-11ea-91dd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd146-025c-11ea-9146-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd248-025c-11ea-9248-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb235-025c-11ea-b235-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbd0a2-025c-11ea-90a2-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>113.033500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbd0d4-025c-11ea-90d4-0242ac110002" >
		<cim:SvPowerFlow.p>-0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>291.100000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd146-025c-11ea-9146-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbd10d-025c-11ea-910d-0242ac110002" >
		<cim:SvVoltage.v>113.033500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbd06f-025c-11ea-906f-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbd146-025c-11ea-9146-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd1ac-025c-11ea-91ac-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbd17a-025c-11ea-917a-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>0.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbd1ac-025c-11ea-91ac-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbd1ac-025c-11ea-91ac-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbd0a2-025c-11ea-90a2-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbd1dd-025c-11ea-91dd-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbd210-025c-11ea-9210-0242ac110002" >
		<cim:SvPowerFlow.p>763.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>291.100000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd248-025c-11ea-9248-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd248-025c-11ea-9248-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd27a-025c-11ea-927a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd27a-025c-11ea-927a-0242ac110002" >
		<cim:IdentifiedObject.name>TN171_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>763.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>291.100000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbd2b5-025c-11ea-92b5-0242ac110002" >
		<cim:IdentifiedObject.name>TN172</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd386-025c-11ea-9386-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd321-025c-11ea-9321-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb832-025c-11ea-b832-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcd41-025c-11ea-8d41-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcddf-025c-11ea-8ddf-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbd2e7-025c-11ea-92e7-0242ac110002" >
		<cim:SvPowerFlow.p>26.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd321-025c-11ea-9321-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd321-025c-11ea-9321-0242ac110002" >
		<cim:IdentifiedObject.name>TN172_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd354-025c-11ea-9354-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd354-025c-11ea-9354-0242ac110002" >
		<cim:IdentifiedObject.name>TN172_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>26.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbd386-025c-11ea-9386-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcdaa-025c-11ea-8daa-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddce49-025c-11ea-8e49-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbd3b9-025c-11ea-93b9-0242ac110002" >
		<cim:IdentifiedObject.name>TN173</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd4ef-025c-11ea-94ef-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd41e-025c-11ea-941e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd48a-025c-11ea-948a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcd75-025c-11ea-8d75-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddce7d-025c-11ea-8e7d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcf26-025c-11ea-8f26-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcfc5-025c-11ea-8fc5-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbd3ec-025c-11ea-93ec-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN173</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>0.004007561437</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbd41e-025c-11ea-941e-0242ac110002" >
		<cim:IdentifiedObject.name>TN173_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd3ec-025c-11ea-93ec-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdbd452-025c-11ea-9452-0242ac110002" >
		<cim:SvPowerFlow.p>163.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>43.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd48a-025c-11ea-948a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd48a-025c-11ea-948a-0242ac110002" >
		<cim:IdentifiedObject.name>TN173_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd4be-025c-11ea-94be-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd4be-025c-11ea-94be-0242ac110002" >
		<cim:IdentifiedObject.name>TN173_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>163.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>43.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbd4ef-025c-11ea-94ef-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcee7-025c-11ea-8ee7-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddcf90-025c-11ea-8f90-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd030-025c-11ea-9030-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbd521-025c-11ea-9521-0242ac110002" >
		<cim:IdentifiedObject.name>TN174</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd60e-025c-11ea-960e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd58a-025c-11ea-958a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddce14-025c-11ea-8e14-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddceb2-025c-11ea-8eb2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4944-025c-11ea-8944-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbd552-025c-11ea-9552-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd58a-025c-11ea-958a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd58a-025c-11ea-958a-0242ac110002" >
		<cim:IdentifiedObject.name>TN174_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd5bd-025c-11ea-95bd-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd5bd-025c-11ea-95bd-0242ac110002" >
		<cim:IdentifiedObject.name>TN174_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbd60e-025c-11ea-960e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbd640-025c-11ea-9640-0242ac110002" >
		<cim:IdentifiedObject.name>TN175</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd70f-025c-11ea-970f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd6aa-025c-11ea-96aa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcf5a-025c-11ea-8f5a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd066-025c-11ea-9066-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd102-025c-11ea-9102-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde4aaa-025c-11ea-8aaa-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbd672-025c-11ea-9672-0242ac110002" >
		<cim:SvPowerFlow.p>176.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>83.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd6aa-025c-11ea-96aa-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd6aa-025c-11ea-96aa-0242ac110002" >
		<cim:IdentifiedObject.name>TN175_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd6de-025c-11ea-96de-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd6de-025c-11ea-96de-0242ac110002" >
		<cim:IdentifiedObject.name>TN175_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>176.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>83.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbd70f-025c-11ea-970f-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd0ce-025c-11ea-90ce-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd175-025c-11ea-9175-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbd740-025c-11ea-9740-0242ac110002" >
		<cim:IdentifiedObject.name>TN176</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbd8ab-025c-11ea-98ab-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd815-025c-11ea-9815-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbd914-025c-11ea-9914-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddcffa-025c-11ea-8ffa-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd09b-025c-11ea-909b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd1a7-025c-11ea-91a7-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbd773-025c-11ea-9773-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>121.003000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbd7a5-025c-11ea-97a5-0242ac110002" >
		<cim:SvPowerFlow.p>-228.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>4.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd815-025c-11ea-9815-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbd7dc-025c-11ea-97dc-0242ac110002" >
		<cim:SvVoltage.v>121.003000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbd740-025c-11ea-9740-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbd815-025c-11ea-9815-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd87a-025c-11ea-987a-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbd847-025c-11ea-9847-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>228.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbd87a-025c-11ea-987a-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbd87a-025c-11ea-987a-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbd773-025c-11ea-9773-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbd8ab-025c-11ea-98ab-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd20d-025c-11ea-920d-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbd8dd-025c-11ea-98dd-0242ac110002" >
		<cim:SvPowerFlow.p>5.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>4.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbd914-025c-11ea-9914-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbd914-025c-11ea-9914-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbd94e-025c-11ea-994e-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbd94e-025c-11ea-994e-0242ac110002" >
		<cim:IdentifiedObject.name>TN176_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>5.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>4.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbdafa-025c-11ea-9afa-0242ac110002" >
		<cim:IdentifiedObject.name>TN177</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbdc76-025c-11ea-9c76-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbdbde-025c-11ea-9bde-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbdce1-025c-11ea-9ce1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd1d9-025c-11ea-91d9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd240-025c-11ea-9240-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbdb33-025c-11ea-9b33-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>115.885500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbdb66-025c-11ea-9b66-0242ac110002" >
		<cim:SvPowerFlow.p>-84.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>12.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbdbde-025c-11ea-9bde-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbdba2-025c-11ea-9ba2-0242ac110002" >
		<cim:SvVoltage.v>115.885500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbdafa-025c-11ea-9afa-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbdbde-025c-11ea-9bde-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbdc44-025c-11ea-9c44-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbdc11-025c-11ea-9c11-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>84.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbdc44-025c-11ea-9c44-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbdc44-025c-11ea-9c44-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbdb33-025c-11ea-9b33-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbdc76-025c-11ea-9c76-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd589-025c-11ea-9589-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbdca8-025c-11ea-9ca8-0242ac110002" >
		<cim:SvPowerFlow.p>28.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>12.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbdce1-025c-11ea-9ce1-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbdce1-025c-11ea-9ce1-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbdd15-025c-11ea-9d15-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbdd15-025c-11ea-9d15-0242ac110002" >
		<cim:IdentifiedObject.name>TN177_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>28.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>12.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbdd47-025c-11ea-9d47-0242ac110002" >
		<cim:IdentifiedObject.name>TN178</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbde1f-025c-11ea-9e1f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbddb0-025c-11ea-9db0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc151-025c-11ea-8151-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd54b-025c-11ea-954b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd5c0-025c-11ea-95c0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd665-025c-11ea-9665-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbdd79-025c-11ea-9d79-0242ac110002" >
		<cim:SvPowerFlow.p>427.400000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>173.600000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbddb0-025c-11ea-9db0-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbddb0-025c-11ea-9db0-0242ac110002" >
		<cim:IdentifiedObject.name>TN178_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbdde3-025c-11ea-9de3-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbdde3-025c-11ea-9de3-0242ac110002" >
		<cim:IdentifiedObject.name>TN178_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>427.400000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>173.600000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbde1f-025c-11ea-9e1f-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd62b-025c-11ea-962b-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd6cf-025c-11ea-96cf-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbde57-025c-11ea-9e57-0242ac110002" >
		<cim:IdentifiedObject.name>TN179</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbdf8c-025c-11ea-9f8c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbdebd-025c-11ea-9ebd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbdf27-025c-11ea-9f27-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc1e7-025c-11ea-81e7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd137-025c-11ea-9137-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd5f5-025c-11ea-95f5-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbde8b-025c-11ea-9e8b-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN179</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>0.003402646503</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbdebd-025c-11ea-9ebd-0242ac110002" >
		<cim:IdentifiedObject.name>TN179_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbde8b-025c-11ea-9e8b-0242ac110002"/>
</cim:Terminal>
<cim:SvPowerFlow rdf:ID="dcdbdeef-025c-11ea-9eef-0242ac110002" >
		<cim:SvPowerFlow.p>74.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>29.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbdf27-025c-11ea-9f27-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbdf27-025c-11ea-9f27-0242ac110002" >
		<cim:IdentifiedObject.name>TN179_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbdf5a-025c-11ea-9f5a-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbdf5a-025c-11ea-9f5a-0242ac110002" >
		<cim:IdentifiedObject.name>TN179_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>74.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>29.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbdf8c-025c-11ea-9f8c-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbdfbf-025c-11ea-9fbf-0242ac110002" >
		<cim:IdentifiedObject.name>TN180</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe08d-025c-11ea-a08d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe028-025c-11ea-a028-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd69a-025c-11ea-969a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5073-025c-11ea-9073-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbdff1-025c-11ea-9ff1-0242ac110002" >
		<cim:SvPowerFlow.p>69.500000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>49.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe028-025c-11ea-a028-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe028-025c-11ea-a028-0242ac110002" >
		<cim:IdentifiedObject.name>TN180_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe05b-025c-11ea-a05b-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe05b-025c-11ea-a05b-0242ac110002" >
		<cim:IdentifiedObject.name>TN180_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>69.500000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>49.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbe08d-025c-11ea-a08d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe0bf-025c-11ea-a0bf-0242ac110002" >
		<cim:IdentifiedObject.name>TN181</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe197-025c-11ea-a197-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe129-025c-11ea-a129-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb66f-025c-11ea-b66f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd703-025c-11ea-9703-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd7a2-025c-11ea-97a2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbe0f1-025c-11ea-a0f1-0242ac110002" >
		<cim:SvPowerFlow.p>73.400000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe129-025c-11ea-a129-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe129-025c-11ea-a129-0242ac110002" >
		<cim:IdentifiedObject.name>TN181_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe164-025c-11ea-a164-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe164-025c-11ea-a164-0242ac110002" >
		<cim:IdentifiedObject.name>TN181_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>73.400000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbe197-025c-11ea-a197-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd76d-025c-11ea-976d-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd80a-025c-11ea-980a-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe1c8-025c-11ea-a1c8-0242ac110002" >
		<cim:IdentifiedObject.name>TN182</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe298-025c-11ea-a298-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe232-025c-11ea-a232-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddbbbe-025c-11ea-bbbe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5da7-025c-11ea-9da7-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbe1fa-025c-11ea-a1fa-0242ac110002" >
		<cim:SvPowerFlow.p>240.700000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>89.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe232-025c-11ea-a232-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe232-025c-11ea-a232-0242ac110002" >
		<cim:IdentifiedObject.name>TN182_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe265-025c-11ea-a265-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe265-025c-11ea-a265-0242ac110002" >
		<cim:IdentifiedObject.name>TN182_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>240.700000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>89.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbe298-025c-11ea-a298-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe2ca-025c-11ea-a2ca-0242ac110002" >
		<cim:IdentifiedObject.name>TN183</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe397-025c-11ea-a397-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe333-025c-11ea-a333-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddc641-025c-11ea-8641-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5340-025c-11ea-9340-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbe2fb-025c-11ea-a2fb-0242ac110002" >
		<cim:SvPowerFlow.p>40.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>4.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe333-025c-11ea-a333-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe333-025c-11ea-a333-0242ac110002" >
		<cim:IdentifiedObject.name>TN183_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe365-025c-11ea-a365-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe365-025c-11ea-a365-0242ac110002" >
		<cim:IdentifiedObject.name>TN183_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>40.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>4.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbe397-025c-11ea-a397-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe3c9-025c-11ea-a3c9-0242ac110002" >
		<cim:IdentifiedObject.name>TN184</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe49d-025c-11ea-a49d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe432-025c-11ea-a432-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb36c-025c-11ea-b36c-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd83f-025c-11ea-983f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbe3fb-025c-11ea-a3fb-0242ac110002" >
		<cim:SvPowerFlow.p>136.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>16.600000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe432-025c-11ea-a432-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe432-025c-11ea-a432-0242ac110002" >
		<cim:IdentifiedObject.name>TN184_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe464-025c-11ea-a464-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe464-025c-11ea-a464-0242ac110002" >
		<cim:IdentifiedObject.name>TN184_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>136.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>16.600000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbe49d-025c-11ea-a49d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd8b0-025c-11ea-98b0-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe4d0-025c-11ea-a4d0-0242ac110002" >
		<cim:IdentifiedObject.name>TN185</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe63e-025c-11ea-a63e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe5a5-025c-11ea-a5a5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd873-025c-11ea-9873-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbe502-025c-11ea-a502-0242ac110002" >
		<cim:IdentifiedObject.name>TN185_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>242.006000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbe534-025c-11ea-a534-0242ac110002" >
		<cim:SvPowerFlow.p>-200.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe5a5-025c-11ea-a5a5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbe56c-025c-11ea-a56c-0242ac110002" >
		<cim:SvVoltage.v>242.006000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbe4d0-025c-11ea-a4d0-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbe5a5-025c-11ea-a5a5-0242ac110002" >
		<cim:IdentifiedObject.name>TN185_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe60c-025c-11ea-a60c-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbe5d9-025c-11ea-a5d9-0242ac110002" >
		<cim:IdentifiedObject.name>TN185_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>200.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbe60c-025c-11ea-a60c-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbe60c-025c-11ea-a60c-0242ac110002" >
		<cim:IdentifiedObject.name>TN185_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbe502-025c-11ea-a502-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbe63e-025c-11ea-a63e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbe66f-025c-11ea-a66f-0242ac110002" >
		<cim:IdentifiedObject.name>TN186</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbe7e3-025c-11ea-a7e3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe743-025c-11ea-a743-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe84d-025c-11ea-a84d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb704-025c-11ea-b704-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd8e6-025c-11ea-98e6-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbe6a1-025c-11ea-a6a1-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>244.950000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbe6d3-025c-11ea-a6d3-0242ac110002" >
		<cim:SvPowerFlow.p>-1200.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe743-025c-11ea-a743-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbe70b-025c-11ea-a70b-0242ac110002" >
		<cim:SvVoltage.v>244.950000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbe66f-025c-11ea-a66f-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbe743-025c-11ea-a743-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe7ab-025c-11ea-a7ab-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbe779-025c-11ea-a779-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>1200.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbe7ab-025c-11ea-a7ab-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbe7ab-025c-11ea-a7ab-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbe6a1-025c-11ea-a6a1-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbe7e3-025c-11ea-a7e3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd94f-025c-11ea-994f-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbe815-025c-11ea-a815-0242ac110002" >
		<cim:SvPowerFlow.p>59.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe84d-025c-11ea-a84d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbe84d-025c-11ea-a84d-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe880-025c-11ea-a880-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbe880-025c-11ea-a880-0242ac110002" >
		<cim:IdentifiedObject.name>TN186_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>59.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>24.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbe8b2-025c-11ea-a8b2-0242ac110002" >
		<cim:IdentifiedObject.name>TN187</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbea1e-025c-11ea-aa1e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbe987-025c-11ea-a987-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbea8d-025c-11ea-aa8d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd7d6-025c-11ea-97d6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd984-025c-11ea-9984-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbe8e5-025c-11ea-a8e5-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>244.950000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbe917-025c-11ea-a917-0242ac110002" >
		<cim:SvPowerFlow.p>-1200.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbe987-025c-11ea-a987-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbe94f-025c-11ea-a94f-0242ac110002" >
		<cim:SvVoltage.v>244.950000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbe8b2-025c-11ea-a8b2-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbe987-025c-11ea-a987-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbe9ec-025c-11ea-a9ec-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbe9ba-025c-11ea-a9ba-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>1200.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbe9ec-025c-11ea-a9ec-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbe9ec-025c-11ea-a9ec-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbe8e5-025c-11ea-a8e5-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbea1e-025c-11ea-aa1e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddd9ed-025c-11ea-99ed-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbea4f-025c-11ea-aa4f-0242ac110002" >
		<cim:SvPowerFlow.p>59.800000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>24.300000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbea8d-025c-11ea-aa8d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbea8d-025c-11ea-aa8d-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbeac0-025c-11ea-aac0-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbeac0-025c-11ea-aac0-0242ac110002" >
		<cim:IdentifiedObject.name>TN187_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>59.800000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>24.300000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbeaf2-025c-11ea-aaf2-0242ac110002" >
		<cim:IdentifiedObject.name>TN188</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbebca-025c-11ea-abca-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbeb63-025c-11ea-ab63-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddb79a-025c-11ea-b79a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd91b-025c-11ea-991b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddd9b8-025c-11ea-99b8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddda22-025c-11ea-9a22-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbeb2b-025c-11ea-ab2b-0242ac110002" >
		<cim:SvPowerFlow.p>182.600000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>43.600000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbeb63-025c-11ea-ab63-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbeb63-025c-11ea-ab63-0242ac110002" >
		<cim:IdentifiedObject.name>TN188_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbeb97-025c-11ea-ab97-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbeb97-025c-11ea-ab97-0242ac110002" >
		<cim:IdentifiedObject.name>TN188_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>182.600000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>43.600000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbebca-025c-11ea-abca-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddda8a-025c-11ea-9a8a-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbebfc-025c-11ea-abfc-0242ac110002" >
		<cim:IdentifiedObject.name>TN189</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbecc9-025c-11ea-acc9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbec65-025c-11ea-ac65-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddabe-025c-11ea-9abe-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddcbb-025c-11ea-9cbb-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde5f15-025c-11ea-9f15-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbec2e-025c-11ea-ac2e-0242ac110002" >
		<cim:SvPowerFlow.p>7.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>2.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbec65-025c-11ea-ac65-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbec65-025c-11ea-ac65-0242ac110002" >
		<cim:IdentifiedObject.name>TN189_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbec97-025c-11ea-ac97-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbec97-025c-11ea-ac97-0242ac110002" >
		<cim:IdentifiedObject.name>TN189_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>7.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>2.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbecc9-025c-11ea-acc9-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>66.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdddc86-025c-11ea-9c86-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdddd21-025c-11ea-9d21-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbecfa-025c-11ea-acfa-0242ac110002" >
		<cim:IdentifiedObject.name>TN190</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbeed1-025c-11ea-aed1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbed5e-025c-11ea-ad5e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbee32-025c-11ea-ae32-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddd61-025c-11ea-9d61-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddddfc-025c-11ea-9dfc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde040c-025c-11ea-840c-0242ac110002"/>
</cim:TopologicalNode>
<cim:EquivalentShunt rdf:ID="dcdbed2c-025c-11ea-ad2c-0242ac110002" >
		<cim:IdentifiedObject.name>Shunt_TN190</cim:IdentifiedObject.name>
		<cim:EquivalentShunt.b>-0.001260239445</cim:EquivalentShunt.b>
		<cim:EquivalentShunt.g>0.000000000000</cim:EquivalentShunt.g>
</cim:EquivalentShunt>
<cim:Terminal rdf:ID="dcdbed5e-025c-11ea-ad5e-0242ac110002" >
		<cim:IdentifiedObject.name>TN190_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbed2c-025c-11ea-ad2c-0242ac110002"/>
</cim:Terminal>
<cim:RegulatingControl rdf:ID="dcdbed90-025c-11ea-ad90-0242ac110002" >
		<cim:IdentifiedObject.name>TN190_T2synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>364.009500000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbedc2-025c-11ea-adc2-0242ac110002" >
		<cim:SvPowerFlow.p>-475.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbee32-025c-11ea-ae32-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbedfa-025c-11ea-adfa-0242ac110002" >
		<cim:SvVoltage.v>364.009500000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbecfa-025c-11ea-acfa-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbee32-025c-11ea-ae32-0242ac110002" >
		<cim:IdentifiedObject.name>TN190_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbee9f-025c-11ea-ae9f-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbee6c-025c-11ea-ae6c-0242ac110002" >
		<cim:IdentifiedObject.name>TN190_T2generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>475.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbee9f-025c-11ea-ae9f-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbee9f-025c-11ea-ae9f-0242ac110002" >
		<cim:IdentifiedObject.name>TN190_T2synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbed90-025c-11ea-ad90-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>345.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbeed1-025c-11ea-aed1-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddddc9-025c-11ea-9dc9-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddde63-025c-11ea-9e63-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbef02-025c-11ea-af02-0242ac110002" >
		<cim:IdentifiedObject.name>TN191</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf06f-025c-11ea-b06f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbefd5-025c-11ea-afd5-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf0d9-025c-11ea-b0d9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddde96-025c-11ea-9e96-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddff5a-025c-11ea-bf5a-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbef34-025c-11ea-af34-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>240.005000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbef66-025c-11ea-af66-0242ac110002" >
		<cim:SvPowerFlow.p>-1973.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>53.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbefd5-025c-11ea-afd5-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbef9d-025c-11ea-af9d-0242ac110002" >
		<cim:SvVoltage.v>240.005000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbef02-025c-11ea-af02-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbefd5-025c-11ea-afd5-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf03e-025c-11ea-b03e-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbf008-025c-11ea-b008-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>1973.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbf03e-025c-11ea-b03e-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbf03e-025c-11ea-b03e-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbef34-025c-11ea-af34-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>230.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbf06f-025c-11ea-b06f-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdddf01-025c-11ea-9f01-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbf0a1-025c-11ea-b0a1-0242ac110002" >
		<cim:SvPowerFlow.p>489.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>53.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf0d9-025c-11ea-b0d9-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf0d9-025c-11ea-b0d9-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf10c-025c-11ea-b10c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf10c-025c-11ea-b10c-0242ac110002" >
		<cim:IdentifiedObject.name>TN191_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>489.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>53.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbf13f-025c-11ea-b13f-0242ac110002" >
		<cim:IdentifiedObject.name>TN192</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf214-025c-11ea-b214-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf1af-025c-11ea-b1af-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddeca-025c-11ea-9eca-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddf35-025c-11ea-9f35-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf170-025c-11ea-b170-0242ac110002" >
		<cim:SvPowerFlow.p>800.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>72.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf1af-025c-11ea-b1af-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf1af-025c-11ea-b1af-0242ac110002" >
		<cim:IdentifiedObject.name>TN192_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf1e2-025c-11ea-b1e2-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf1e2-025c-11ea-b1e2-0242ac110002" >
		<cim:IdentifiedObject.name>TN192_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>800.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>72.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf214-025c-11ea-b214-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>230.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdddf9d-025c-11ea-9f9d-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf246-025c-11ea-b246-0242ac110002" >
		<cim:IdentifiedObject.name>TN193</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf31b-025c-11ea-b31b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf2b2-025c-11ea-b2b2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdddfd2-025c-11ea-9fd2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde06f-025c-11ea-a06f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde607f-025c-11ea-a07f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf279-025c-11ea-b279-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf2b2-025c-11ea-b2b2-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf2b2-025c-11ea-b2b2-0242ac110002" >
		<cim:IdentifiedObject.name>TN193_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf2e8-025c-11ea-b2e8-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf2e8-025c-11ea-b2e8-0242ac110002" >
		<cim:IdentifiedObject.name>TN193_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf31b-025c-11ea-b31b-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>66.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde03b-025c-11ea-a03b-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde0de-025c-11ea-a0de-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf34d-025c-11ea-b34d-0242ac110002" >
		<cim:IdentifiedObject.name>TN194</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf41e-025c-11ea-b41e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf3b8-025c-11ea-b3b8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7ad1-025c-11ea-bad1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde115-025c-11ea-a115-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde1b2-025c-11ea-a1b2-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf380-025c-11ea-b380-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf3b8-025c-11ea-b3b8-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf3b8-025c-11ea-b3b8-0242ac110002" >
		<cim:IdentifiedObject.name>TN194_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf3ec-025c-11ea-b3ec-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf3ec-025c-11ea-b3ec-0242ac110002" >
		<cim:IdentifiedObject.name>TN194_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf41e-025c-11ea-b41e-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde17d-025c-11ea-a17d-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde21b-025c-11ea-a21b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf453-025c-11ea-b453-0242ac110002" >
		<cim:IdentifiedObject.name>TN195</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf656-025c-11ea-b656-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf5da-025c-11ea-b5da-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdd7cf7-025c-11ea-bcf7-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde24f-025c-11ea-a24f-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde61e6-025c-11ea-a1e6-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf549-025c-11ea-b549-0242ac110002" >
		<cim:SvPowerFlow.p>0.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>0.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf5da-025c-11ea-b5da-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf5da-025c-11ea-b5da-0242ac110002" >
		<cim:IdentifiedObject.name>TN195_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf622-025c-11ea-b622-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf622-025c-11ea-b622-0242ac110002" >
		<cim:IdentifiedObject.name>TN195_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>0.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>0.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf656-025c-11ea-b656-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>345.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde2b6-025c-11ea-a2b6-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf68a-025c-11ea-b68a-0242ac110002" >
		<cim:IdentifiedObject.name>TN196</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf785-025c-11ea-b785-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf6f6-025c-11ea-b6f6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde2f3-025c-11ea-a2f3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde392-025c-11ea-a392-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde60b2-025c-11ea-a0b2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde77c1-025c-11ea-b7c1-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf6bd-025c-11ea-b6bd-0242ac110002" >
		<cim:SvPowerFlow.p>10.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>3.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf6f6-025c-11ea-b6f6-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf6f6-025c-11ea-b6f6-0242ac110002" >
		<cim:IdentifiedObject.name>TN196_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf729-025c-11ea-b729-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf729-025c-11ea-b729-0242ac110002" >
		<cim:IdentifiedObject.name>TN196_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>10.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>3.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf785-025c-11ea-b785-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde361-025c-11ea-a361-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde414-025c-11ea-a414-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf7e9-025c-11ea-b7e9-0242ac110002" >
		<cim:IdentifiedObject.name>TN197</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbf9c3-025c-11ea-b9c3-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbf91b-025c-11ea-b91b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde329-025c-11ea-a329-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde44a-025c-11ea-a44a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde4e9-025c-11ea-a4e9-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbf845-025c-11ea-b845-0242ac110002" >
		<cim:SvPowerFlow.p>43.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbf91b-025c-11ea-b91b-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbf91b-025c-11ea-b91b-0242ac110002" >
		<cim:IdentifiedObject.name>TN197_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbf98c-025c-11ea-b98c-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbf98c-025c-11ea-b98c-0242ac110002" >
		<cim:IdentifiedObject.name>TN197_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>43.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbf9c3-025c-11ea-b9c3-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde4b5-025c-11ea-a4b5-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde551-025c-11ea-a551-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbf9f7-025c-11ea-b9f7-0242ac110002" >
		<cim:IdentifiedObject.name>TN198</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbfb73-025c-11ea-bb73-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbfad9-025c-11ea-bad9-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbfbdd-025c-11ea-bbdd-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde480-025c-11ea-a480-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde585-025c-11ea-a585-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde621-025c-11ea-a621-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde6bc-025c-11ea-a6bc-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde75b-025c-11ea-a75b-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde6b22-025c-11ea-ab22-0242ac110002"/>
</cim:TopologicalNode>
<cim:RegulatingControl rdf:ID="dcdbfa2a-025c-11ea-ba2a-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T1synchronousMachineregulatingControl</cim:IdentifiedObject.name>
		<cim:RegulatingControl.targetValue>116.725000000000</cim:RegulatingControl.targetValue>
</cim:RegulatingControl>
<cim:SvPowerFlow rdf:ID="dcdbfa5d-025c-11ea-ba5d-0242ac110002" >
		<cim:SvPowerFlow.p>-424.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>21.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbfad9-025c-11ea-bad9-0242ac110002"/>
</cim:SvPowerFlow>
<cim:SvVoltage rdf:ID="dcdbfa96-025c-11ea-ba96-0242ac110002" >
		<cim:SvVoltage.v>116.725000000000</cim:SvVoltage.v>
		<cim:SvVoltage.TopologicalNode rdf:resource="#dcdbf9f7-025c-11ea-b9f7-0242ac110002"/>
</cim:SvVoltage>
<cim:Terminal rdf:ID="dcdbfad9-025c-11ea-bad9-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbfb40-025c-11ea-bb40-0242ac110002"/>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="dcdbfb0d-025c-11ea-bb0d-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T1generatingUnit</cim:IdentifiedObject.name>
		<cim:GeneratingUnit.initialP>424.000000000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.RotatingMachine rdf:resource="#dcdbfb40-025c-11ea-bb40-0242ac110002"/>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="dcdbfb40-025c-11ea-bb40-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T1synchronousMachine</cim:IdentifiedObject.name>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#dcdbfa2a-025c-11ea-ba2a-0242ac110002"/>
		<cim:RotatingMachine.ratedS>1.000000000000</cim:RotatingMachine.ratedS>
		<cim:RotatingMachine.ratedU>115.000000000000</cim:RotatingMachine.ratedU>
</cim:SynchronousMachine>
<cim:BaseVoltage rdf:ID="dcdbfb73-025c-11ea-bb73-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde5ec-025c-11ea-a5ec-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde688-025c-11ea-a688-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde722-025c-11ea-a722-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde7c4-025c-11ea-a7c4-0242ac110002"/>
</cim:BaseVoltage>
<cim:SvPowerFlow rdf:ID="dcdbfba5-025c-11ea-bba5-0242ac110002" >
		<cim:SvPowerFlow.p>64.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>21.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbfbdd-025c-11ea-bbdd-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbfbdd-025c-11ea-bbdd-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbfc0f-025c-11ea-bc0f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbfc0f-025c-11ea-bc0f-0242ac110002" >
		<cim:IdentifiedObject.name>TN198_T2EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>64.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>21.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:TopologicalNode rdf:ID="dcdbfc42-025c-11ea-bc42-0242ac110002" >
		<cim:IdentifiedObject.name>TN199</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbfd10-025c-11ea-bd10-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbfcac-025c-11ea-bcac-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde7f6-025c-11ea-a7f6-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde88f-025c-11ea-a88f-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbfc75-025c-11ea-bc75-0242ac110002" >
		<cim:SvPowerFlow.p>35.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>12.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbfcac-025c-11ea-bcac-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbfcac-025c-11ea-bcac-0242ac110002" >
		<cim:IdentifiedObject.name>TN199_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbfcde-025c-11ea-bcde-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbfcde-025c-11ea-bcde-0242ac110002" >
		<cim:IdentifiedObject.name>TN199_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>35.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>12.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbfd10-025c-11ea-bd10-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcdde85c-025c-11ea-a85c-0242ac110002"/>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddeaef-025c-11ea-aaef-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbfd42-025c-11ea-bd42-0242ac110002" >
		<cim:IdentifiedObject.name>TN200</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdbff9d-025c-11ea-bf9d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdbff2a-025c-11ea-bf2a-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde829-025c-11ea-a829-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddeb23-025c-11ea-ab23-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde6350-025c-11ea-a350-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdbfee9-025c-11ea-bee9-0242ac110002" >
		<cim:SvPowerFlow.p>27.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>12.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdbff2a-025c-11ea-bf2a-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdbff2a-025c-11ea-bf2a-0242ac110002" >
		<cim:IdentifiedObject.name>TN200_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdbff62-025c-11ea-bf62-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdbff62-025c-11ea-bf62-0242ac110002" >
		<cim:IdentifiedObject.name>TN200_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>27.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>12.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdbff9d-025c-11ea-bf9d-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>115.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddeb8b-025c-11ea-ab8b-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdbffd3-025c-11ea-bfd3-0242ac110002" >
		<cim:IdentifiedObject.name>TN201</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdc00a1-025c-11ea-80a1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdc003d-025c-11ea-803d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddebc0-025c-11ea-abc0-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde64c1-025c-11ea-a4c1-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdc0005-025c-11ea-8005-0242ac110002" >
		<cim:SvPowerFlow.p>41.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdc003d-025c-11ea-803d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdc003d-025c-11ea-803d-0242ac110002" >
		<cim:IdentifiedObject.name>TN201_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdc0070-025c-11ea-8070-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdc0070-025c-11ea-8070-0242ac110002" >
		<cim:IdentifiedObject.name>TN201_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>41.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdc00a1-025c-11ea-80a1-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>66.000000000000</cim:BaseVoltage.nominalVoltage>
		<cim:BaseVoltage.ConductingEquipment rdf:resource="#dcddec28-025c-11ea-ac28-0242ac110002"/>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdc00d3-025c-11ea-80d3-0242ac110002" >
		<cim:IdentifiedObject.name>TN202</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdc01a2-025c-11ea-81a2-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdc013e-025c-11ea-813e-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde5b8-025c-11ea-a5b8-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcde6753-025c-11ea-a753-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdc0105-025c-11ea-8105-0242ac110002" >
		<cim:SvPowerFlow.p>38.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>13.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdc013e-025c-11ea-813e-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdc013e-025c-11ea-813e-0242ac110002" >
		<cim:IdentifiedObject.name>TN202_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdc0171-025c-11ea-8171-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdc0171-025c-11ea-8171-0242ac110002" >
		<cim:IdentifiedObject.name>TN202_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>38.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>13.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdc01a2-025c-11ea-81a2-0242ac110002" >
		<cim:BaseVoltage.nominalVoltage>66.000000000000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:TopologicalNode rdf:ID="dcdc01d4-025c-11ea-81d4-0242ac110002" >
		<cim:IdentifiedObject.name>TN203</cim:IdentifiedObject.name>
		<cim:TopologicalNode.BaseVoltage rdf:resource="#dcdc02a1-025c-11ea-82a1-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdc023d-025c-11ea-823d-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcdde655-025c-11ea-a655-0242ac110002"/>
		<cim:TopologicalNode.Terminal rdf:resource="#dcddec67-025c-11ea-ac67-0242ac110002"/>
</cim:TopologicalNode>
<cim:SvPowerFlow rdf:ID="dcdc0206-025c-11ea-8206-0242ac110002" >
		<cim:SvPowerFlow.p>42.000000000000</cim:SvPowerFlow.p>
		<cim:SvPowerFlow.q>14.000000000000</cim:SvPowerFlow.q>
		<cim:SvPowerFlow.Terminal rdf:resource="#dcdc023d-025c-11ea-823d-0242ac110002"/>
</cim:SvPowerFlow>
<cim:Terminal rdf:ID="dcdc023d-025c-11ea-823d-0242ac110002" >
		<cim:IdentifiedObject.name>TN203_T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.ConductingEquipment rdf:resource="#dcdc026f-025c-11ea-826f-0242ac110002"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="dcdc026f-025c-11ea-826f-0242ac110002" >
		<cim:IdentifiedObject.name>TN203_T1EnergyConsumer</cim:IdentifiedObject.name>
		<cim:EnergyConsumer.p>42.000000000000</cim:EnergyConsumer.p>
		<cim:EnergyConsumer.q>14.000000000000</cim:EnergyConsumer.q>
</cim:EnergyConsumer>
<cim:BaseVoltage rdf:ID="dcdc02a1-025c-11ea-82a1-0242ac110002" >
